# Revue de la PR #2069 et plan de résolution des issues #2069 / #2070

## Référence et résumé

- PR : [#2069](https://github.com/jmcollin78/versatile_thermostat/pull/2069) — `fix: over_valve hvac_action and startup close ignore max_closing_degree / opening_threshold_degree`.
- Auteur : `@raducotescu`.
- État consulté : ouverte lors de la revue, un commit (`1349144a80911e3ec44e2b9e7c8af073f589b91c`), aucune revue et aucun contrôle GitHub publié. La PR sera fermée ; ses corrections doivent être reprises sur la branche de résolution de #2070.
- Objet annoncé : pour `over_valve`, considérer comme inactive une vanne maintenue au plancher `100 - max_closing_degree`, et remettre une vanne sans demande à ce plancher au démarrage/rechargement.

La PR modifie `UnderlyingValve` dans `underlyings.py`, ajoute deux tests et complète la documentation anglaise `over-valve.md`. Le périmètre de la branche courante reprend ces corrections et les complète pour résoudre #2070.

## Sources vérifiées

- Diff et conversation de la PR #2069, y compris la description, les fichiers modifiés et les tests annoncés.
- `custom_components/versatile_thermostat/underlyings.py` : conversion de la demande brute et prédicats `should_device_be_active` / `is_device_active`.
- `custom_components/versatile_thermostat/opening_degree_algorithm.py` : `opening_threshold` s'applique à la demande TPI brute ; la sortie est une ouverture physique.
- `custom_components/versatile_thermostat/config_schema.py` : les valeurs `opening_threshold_degree` et `max_opening_degrees` sont validées indépendamment ; aucune contrainte n'impose `max_opening_degrees >= opening_threshold_degree`.
- Tests existants dans `tests/test_valve.py`, `tests/test_check_initial_state.py` et `tests/test_overclimate_valve.py`.
- Documentation multilingue `documentation/*/over-valve.md` et spécification historique `documentation/tech-docs/issue-1348-specification.md`.
- Issue liée [#2070](https://github.com/jmcollin78/versatile_thermostat/issues/2070), ouverte, qui décrit une incohérence distincte de l'algorithme de plancher.

## Analyse et recommandation

### Pertinence

Le problème visé est réel. Avec une commande effective au plancher, les prédicats actuels ne comparent qu'au minimum de l'entité `number`; la vanne est donc signalée active alors qu'il n'y a pas de demande de chauffage. Le changement de fermeture au démarrage vers `_get_controlled_percent(0)` est cohérent avec `turn_off`.

### Conclusion

**Recommandation : demander des corrections avant fusion.**

La nouvelle comparaison introduit une régression fonctionnelle pour des configurations valides : elle compare une ouverture physique effective avec `opening_threshold_degree`, qui est un seuil de demande TPI brute. Le résultat peut faire déclarer inactive une vanne qui reçoit une demande maximale.

## Constats de revue

### Bloquant — seuil brut comparé à une ouverture physique

La propriété ajoutée `_active_threshold` renvoie notamment `self._opening_threshold`, puis `should_device_be_active` compare ce seuil à `self._percent_open`; `is_device_active` le compare à `current_valve_opening`. Or `_percent_open` et l'état de la vanne sont des commandes effectives, après la conversion de `OpeningClosingDegreeCalculation`.

Contre-exemple accepté par le flux de configuration :

- `opening_threshold_degree = 60` ;
- `max_opening_degrees = "50"` ;
- `min_opening_degrees = ""` ;
- `max_closing_degree = 100` ;
- demande TPI brute = 100 %.

L'algorithme envoie 50 % à la vanne (son maximum configuré). La PR utilise alors un seuil actif de 60 et renvoie `False` pour les deux prédicats. Le VTherm peut donc publier `idle`, ne plus lister la vanne comme active et ne pas déclencher les consommateurs de cet état, notamment la chaudière centrale, malgré une demande à 100 %.

Correction attendue : déterminer l'activité dans une seule échelle. Le seuil de demande TPI doit être évalué sur la demande brute, ou le seuil physique comparé à l'ouverture effective doit être calculé avec la même conversion et les mêmes bornes par vanne. Ajouter un test de non-régression avec `opening_threshold_degree > max_opening_degrees`, une demande brute de 100 %, et les attentes `heating` / sous-jacent actif.

### Mineur — documentation publiée dans une seule langue

La PR ajoute le nouveau comportement uniquement à `documentation/en/over-valve.md`. Les versions française, tchèque, allemande et polonaise restent sans cette information alors que le dépôt publie ces guides et que la spécification #1348 exige une terminologie cohérente entre langues.

Correction attendue : reporter le paragraphe dans les quatre documents localisés, ou retirer ce changement documentaire de la PR et créer une tâche de traduction explicitement suivie.

## Périmètre proposé

### À inclure sur la branche de résolution #2070 avant fusion

- Préserver la correction du plancher `max_closing_degree` dans les états actifs et lors de `check_initial_state`.
- Corriger la comparaison entre seuil TPI et ouverture physique.
- Couvrir le cas de frontière ci-dessus par un test d'intégration ou ciblé.
- Corriger `OpeningClosingDegreeCalculation` afin que la commande effective ne descende jamais sous `100 - max_closing_degree`, y compris lorsque la demande atteint ou dépasse `opening_threshold_degree`.
- Ajouter une matrice de tests couvrant le franchissement du seuil, les valeurs par défaut, les minima configurés au-dessus et en dessous du plancher, et les deux consommateurs de l'algorithme : `over_valve` et régulation de vanne `over_climate`.
- Harmoniser la documentation multilingue si la documentation de comportement reste dans cette PR.

### Hors périmètre

- Toute modification de `UnderlyingValveRegulation`, qui redéfinit déjà ses prédicats d'activité.
- Les modifications de configuration qui ne sont pas nécessaires pour garantir le plancher ou la détection d'activité ; une validation supplémentaire ne sera envisagée que si la correction algorithmique ne peut pas conserver les configurations existantes.

## Impacts et risques

| Sujet | Risque | Gravité | Probabilité |
| --- | --- | --- | --- |
| Régression introduite | Une demande réelle peut être déclarée inactive lorsque le maximum physique est inférieur au seuil TPI. | Élevée | Moyenne |
| Chaudière centrale et diagnostics | Les consommateurs de `is_device_active` peuvent ne pas s'activer. | Élevée | Moyenne |
| Démarrage/rechargement | La remise au plancher est cohérente avec l'intention et limitée à `over_valve`. | Faible | Faible |
| #2070 à corriger | La formule doit être rendue monotone et respecter le plancher sans casser les configurations existantes. | Élevée | Moyenne |
| Documentation | Guides localisés incohérents. | Faible | Élevée |

## Alternatives examinées

1. Comparer l'activité avec la demande TPI brute : respecte directement la sémantique de `opening_threshold_degree`; nécessite de rendre cette demande disponible au sous-jacent.
2. Convertir le seuil TPI en seuil physique propre à chaque vanne : maintient les comparaisons au niveau du sous-jacent; doit appliquer la même formule et les mêmes bornes que l'envoi.
3. Interdire les combinaisons `max_opening_degrees < opening_threshold_degree` : réduit le risque, mais change la validation existante et ne règle pas la confusion d'échelle générale.

L'option 1 ou 2 est préférable. L'option 3 seule n'est pas recommandée.

## Hypothèses, décisions et questions ouvertes

- Hypothèse confirmée par le code : `opening_threshold_degree` est interprété sur la demande brute par l'algorithme de conversion.
- Hypothèse confirmée par le schéma : la combinaison du contre-exemple est admise par l'UI; le traitement YAML doit être vérifié si une correction touche les validations.
- Décision nécessaire : choisir l'échelle de référence pour le calcul d'activité après conversion de la demande.
- Décision actée : les corrections #2069 et #2070 sont réalisées ensemble sur la branche de résolution #2070 ; la PR #2069 sera fermée sans fusion.

## Suite et critères de passage au développement

La branche de résolution ne devrait être fusionnée qu'après :

1. reprise des correctifs fonctionnels de #2069, avec correction du défaut bloquant de comparaison d'échelles ;
2. correction algorithmique de #2070 garantissant le plancher pour toute demande ;
3. tests de régression couvrant les deux défauts et leurs interactions ;
4. validation ciblée des nouveaux tests et de la suite concernée ;
5. décision documentée sur la traduction.

Le rapport ne couvre pas l'exécution de la branche de la PR : celle-ci n'est pas présente dans l'espace de travail et GitHub n'expose aucun résultat de contrôle exécutable pour cette PR.