# Spécification fonctionnelle — Issue #2145 : contrôle de puissance au renouvellement d'un cycle multi-relais

## 1. Titre et métadonnées

| Champ                     | Valeur                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| ------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Nom                       | Contrôle de puissance des relais au renouvellement du cycle                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| Version                   | 1.1                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| Statut                    | Option A de BR-005 acceptée par le propriétaire le 2026-10-26 ; développement autorisé dans le périmètre de cette spécification                                                                                                                                                                                                                                                                                                                                                                                                                            |
| Date                      | 2026-10-26                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| Propriétaire              | Projet Versatile Thermostat (acceptation du risque BR-005 et autorisation de développement le 2026-10-26)                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| Sources locales analysées | [Rapport validé](../tech-docs/issue-2145-review.md), [Conception et divergence](../tech-docs/issue-2145-design.md), [cycle_scheduler.py](../../custom_components/versatile_thermostat/cycle_scheduler.py), [underlyings.py](../../custom_components/versatile_thermostat/underlyings.py), [feature_power_manager.py](../../custom_components/versatile_thermostat/feature_power_manager.py), [feature_central_power_manager.py](../../custom_components/versatile_thermostat/feature_central_power_manager.py), [test_power.py](../../tests/test_power.py) |

## 2. Contexte et objectifs

Le rapport décrit des coupures brèves au début de cycles de chauffe d'un `over_switch` à trois relais inversés. Le chemin local permet un recomptage : au cycle à 100 %, la demande de chauffe est renouvelée pour chaque relais, tandis que le contrôle de puissance multi-relais évalue une puissance de démarrage positive même si l'état HA du relais concerné indique déjà la chauffe. L'objectif est d'éviter un refus et le preset `power` dus à cette seule répétition, tout en conservant le contrôle des relais non reconnus comme chauffants.

Périmètre retenu : décision marginale par relais individuel lors d'une demande `turn_on` d'un `over_switch` multi-relais, notamment au renouvellement à 100 %, relais inversés compris ; préservation du comportement mono-relais et des contrôles/réservations existants pour les autres relais. Un relais déjà reporté en chauffe par Home Assistant est exempté du nouveau comptage. Si sa consommation n'est pas encore incluse dans la mesure de puissance, le seuil configuré peut être temporairement dépassé. L'état HA ne prouve ni le contact physique ni l'inclusion dans la mesure, et cette gestion logicielle ne protège pas le disjoncteur.

## 3. Acteurs et cas d'utilisation

| Acteur                       | Rôle                                                                                                                             |
| ---------------------------- | -------------------------------------------------------------------------------------------------------------------------------- |
| Utilisateur / installateur   | Configure les relais, leur sens de commande, la puissance totale et les capteurs de puissance ; observe les refus et le preset.  |
| Thermostat multi-relais      | Renouvelle la demande de chauffe au début d'un cycle à 100 %.                                                                    |
| Gestionnaire de puissance    | Évalue la marge et les démarrages possibles, puis conserve les réservations jusqu'à l'événement de mesure suivant.               |
| Home Assistant / équipements | Fournissent des états et mesures qui peuvent être absents ou retardés ; l'état rapporté n'est pas une preuve de l'état physique. |

**UC-01 — Continuer une chauffe déclarée :** un cycle à 100 % recommence et l'état HA courant de chaque relais indique la chauffe dans son sens configuré. Le renouvellement de ces commandes ne crée pas de nouvelle demande marginale de puissance ni de preset `power` pour cette seule raison ; l'inclusion dans la mesure n'est pas présumée prouvée et le risque de sous-réservation décrit en BR-005 est accepté.

**UC-02 — Démarrer un relais distinct :** un relais chauffe, un autre est à l'arrêt ; la demande de chauffe du second doit être évaluée comme un nouveau démarrage indépendamment de l'activité globale du thermostat. Si la marge manque, le comportement de refus et de délestage existant s'applique.

**UC-03 — État non reconnu comme chauffe :** un relais est arrêté selon HA, `unknown`, `unavailable` ou absent ; sa demande conserve le contrôle et la réservation prudents existants. Une mesure absente reste régie par le comportement actuel, sans garantie de contrôle effectif.

## 4. Exigences fonctionnelles

| ID     | Exigence                                                                                                                                                                                                                                                                                                                                                          |
| ------ | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| FR-001 | Le système doit évaluer chaque demande `turn_on` par relais individuel, sans déduire son statut du seul état global du thermostat.                                                                                                                                                                                                                                |
| FR-002 | Lorsque l'état HA courant d'un relais individuel est connu et correspond à son état de chauffe configuré, le système doit lui attribuer une puissance marginale de démarrage nulle pour `turn_on`, maintenir la commande et ne pas refuser cette seule répétition pour dépassement. L'inclusion dans la mesure n'est pas un prérequis ni une conséquence prouvée. |
| FR-003 | Le système doit soumettre un autre relais non reconnu comme chauffant au contrôle de marge et à la réservation de sa propre puissance de démarrage selon le comportement existant ; un refus doit conserver le délestage existant.                                                                                                                                |
| FR-004 | Le système doit interpréter l'état de chauffe selon le sens configuré pour chaque relais, notamment lorsque l'état `off` correspond à la chauffe.                                                                                                                                                                                                                 |
| FR-005 | Le système doit conserver le comportement de contrôle de puissance mono-relais existant ; son évolution n'est pas requise par cette correction multi-relais.                                                                                                                                                                                                      |
| FR-006 | Le système doit conserver le contrôle et la réservation prudents existants pour un état HA arrêté, `unknown`, `unavailable` ou absent, sans interpréter un booléen `False` seul comme preuve d'un arrêt connu.                                                                                                                                                    |
| FR-007 | Le système ne doit pas présenter l'état HA ou un événement du capteur de puissance, même de valeur identique, comme preuve d'inclusion de la charge dans la mesure.                                                                                                                                                                                               |
| FR-008 | Le système doit conserver les réservations existantes sur une même clé et leur cumul entre relais distincts jusqu'à l'effacement actuel par événement du capteur ; une répétition exemptée ne doit ni ajouter une réservation ni effacer une réservation déjà présente pour ce relais.                                                                            |
| FR-009 | Le système doit conserver, dans ce périmètre, la puissance totale déclarée et la répartition de puissance de démarrage existante ; il ne doit pas présenter cette répartition comme une garantie de puissance physique égale entre relais.                                                                                                                        |

## 5. Règles métier

| ID     | Condition, priorité et exception                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| ------ | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| BR-001 | Priorité à l'évaluation par relais : l'activité d'un premier relais ne dispense jamais un second relais à l'arrêt de son contrôle de démarrage.                                                                                                                                                                                                                                                                                                                                                      |
| BR-002 | Pour `turn_on`, l'état HA courant connu égal à l'état de chauffe configuré du relais individuel suffit à fixer sa puissance marginale de démarrage à zéro ; aucune inclusion Linky n'est revendiquée. Si ce critère n'est pas satisfait, conserver le traitement prudent existant.                                                                                                                                                                                                                   |
| BR-003 | Un relais non reconnu comme chauffant utilise la puissance instantanée déclarée selon le modèle existant, non le pourcentage de marche du cycle ; avec mesure et seuil disponibles, une marge insuffisante entraîne le refus habituel, y compris si un autre relais chauffe déjà.                                                                                                                                                                                                                    |
| BR-004 | Les réservations de relais distincts se cumulent ; la répétition exemptée ne doit pas effacer une réservation encore présente pour sa propre clé. L'effacement à l'événement du capteur, même à valeur identique, reste inchangé et ne prouve aucune inclusion.                                                                                                                                                                                                                                      |
| BR-005 | **Décision acceptée par le propriétaire le 2026-10-26 (option A) :** le risque de sous-réservation est accepté si l'état HA « chauffe » est périmé ou si la mesure n'intègre pas encore la charge. Le critère observable de BR-002 est retenu. Un radiateur reporté en chauffe mais pas encore inclus dans la mesure peut entraîner un dépassement temporaire du seuil configuré. Aucun critère local ne prouve l'inclusion ; cette gestion logicielle ne garantit pas la protection du disjoncteur. |
| BR-006 | Une mesure absente ou un seuil absent conserve le comportement permissif actuel du contrôle de puissance ; une mesure numérique `0` exploitable suit le contrôle normal. Aucun de ces cas, ni un événement de valeur identique, ne prouve que la charge d'un relais est incluse. La politique de fraîcheur de mesure n'est pas modifiée ici.                                                                                                                                                         |
| BR-007 | Des puissances physiques hétérogènes ne doivent pas être assimilées à la répartition uniforme actuelle de la puissance totale ; changer le modèle de puissance par relais nécessite une décision et un périmètre séparés.                                                                                                                                                                                                                                                                            |

## 6. Contraintes fonctionnelles

- **Compatibilité :** conserver les paramètres, états exposés et règles de seuil existants ; aucune migration n'est prévue dans ce périmètre.
- **Sécurité et disponibilité :** ne pas exempter un état HA non reconnu comme chauffe ; l'exemption d'un état HA reconnu peut cependant sous-réserver (BR-005). Le contrôle logiciel n'assure pas la protection du disjoncteur, et l'absence de mesure ou de seuil garde le comportement permissif existant.
- **Unités :** les 5 600–5 700 VA rapportés et les 5 000 W déclarés ne sont pas physiquement interchangeables sans hypothèse sur le facteur de puissance ; les calculs chiffrés ne prouvent que le comportement logiciel décrit dans le rapport.
- **Confidentialité :** les traces nécessaires à la validation sur site doivent être expurgées des identifiants et données personnelles.

## 7. Critères d'acceptation

| ID     | Scénario observable                                                                                                                                                                  | Résultat attendu                                                                                                                                                                                                                      |
| ------ | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| AC-001 | Trois relais ont chacun un état HA courant connu égal à leur état de chauffe configuré ; cycle à 100 % renouvelé plusieurs fois, sans hypothèse d'inclusion dans la mesure.          | Chaque `turn_on` de maintien a une puissance marginale nulle ; aucun refus, preset `power` ni nouvelle réservation dus à ces seules répétitions ; toute réservation préexistante reste intacte.                                       |
| AC-002 | Trois relais inversés dont `off` signifie chauffe, dans les mêmes conditions qu'AC-001.                                                                                              | Même résultat ; `off` connu est reconnu comme chauffe et non comme arrêt.                                                                                                                                                             |
| AC-003 | Un relais a un état HA reconnu comme chauffe, un autre est réellement arrêté et déclaré arrêté par HA ; la marge couvre le démarrage du second.                                      | Le second est autorisé après son propre contrôle avec sa propre réservation, même si le thermostat était déjà actif.                                                                                                                  |
| AC-004 | Même configuration, mais la marge est inférieure ou égale à la puissance de démarrage évaluée du second.                                                                             | Le second est refusé ; le comportement de délestage existant est conservé.                                                                                                                                                            |
| AC-005 | Relais mono-sortie déjà en chauffe, puis démarrage depuis l'arrêt.                                                                                                                   | Le comportement de contrôle et réservation mono-relais existant demeure inchangé.                                                                                                                                                     |
| AC-006 | Un relais démarre et dispose d'une réservation, puis son état HA devient connu comme chauffe avant l'événement du capteur ; un autre relais non reconnu comme chauffe est sollicité. | La répétition du premier ne crée ni cumul ni effacement de sa réservation existante ; le second reste contrôlé et réserve sa propre puissance si autorisé.                                                                            |
| AC-007 | Un événement du capteur arrive après plusieurs réservations, même avec valeur inchangée.                                                                                             | L'effacement actuel des réservations est observé sans être modifié par cette correction ; l'événement n'est pas traité comme preuve d'inclusion.                                                                                      |
| AC-008 | Pour chacun des états HA arrêté (y compris `on` inversé), `unknown`, `unavailable` et absent, `turn_on` est demandé.                                                                 | Chaque relais suit le contrôle et la réservation prudents existants, sans exemption ; `unknown`/`unavailable` ne deviennent pas un arrêt connu simplement parce que `is_device_active` renvoie `False`.                               |
| AC-009 | Mesure numérique `0`, puis mesure absente ou inutilisable, ou seuil absent, lors d'une demande sur un relais non reconnu comme chauffe.                                              | `0` exploitable suit le contrôle strict normal ; mesure ou seuil absent suit le comportement permissif actuel, sans prétendre qu'une marge a été vérifiée ni qu'une inclusion est prouvée.                                            |
| AC-010 | Trois relais physiques de 2 000, 2 000 et 1 000 W avec 5 000 W déclarés.                                                                                                             | Le modèle actuel reste celui de 5 000 / 3 W par nouveau relais ; le test ne prétend pas couvrir un pic physique de 2 000 W par une réservation de 1 666,67 W. L'évolution du modèle relève d'une décision séparée.                    |
| AC-011 | Mesure logicielle de 5 600, seuil 8 504, trois relais à état HA connu comme chauffe, puis, dans un autre essai, un relais arrêté demandé.                                            | Les trois répétitions n'ajoutent pas 1 666,67 chacune et ne créent pas de refus pour cette seule raison ; le relais arrêté reste soumis au seuil strict et aux réservations courantes. Ces nombres ne prouvent pas l'inclusion Linky. |

## 8. Fonctions non prises en compte

- Pas de suppression générale des contrôles au début des cycles ni de changement des commandes de maintien : cela pourrait masquer un vrai nouveau démarrage.
- Pas de modification du délestage global par priorité, du TPI, des seuils, des automatisations externes ou de l'état d'une installation Home Assistant : chemins distincts ou hors du problème décrit.
- Pas de modèle de puissance déclarée par relais, ni de conversion réglementaire VA/W : décisions et données supplémentaires requises.
- Pas de changement de fraîcheur des mesures, de la politique d'effacement des réservations à l'événement du capteur, ni de contrat de preuve d'inclusion Linky : sujets distincts, non nécessaires au critère local adopté.
- Pas de correction rétroactive des journaux ou mesures passés : aucune preuve directe de leur synchronisation n'a été vérifiée.

## 9. Évolutions futures proposées

- Étudier une puissance configurée individuellement par relais si le besoin de couvrir les charges hétérogènes est confirmé ; décider du modèle de configuration et de la compatibilité avant de l'exiger.
- Si le risque de BR-005 est refusé, reconsidérer séparément les moyens d'obtenir une garantie suffisante sans les présumer disponibles aujourd'hui.

## 10. Hypothèses, questions ouvertes et traçabilité

**Faits vérifiés localement :** avant correction, `CycleScheduler._start_cycle_switch` rappelait `turn_on()` pour tous les relais à 100 %, et le calcul multi-relais attribuait `device_power / nb_underlying_entities` même aux relais actifs. L'implémentation actuelle transmet la clé de réservation au calculateur commun, qui retrouve le sous-jacent correspondant et lit son `is_device_active` : un relais actif a une puissance marginale nulle, tandis qu'un relais arrêté ou d'état incertain conserve sa part de démarrage. La formule stricte commune reste appliquée ; l'ajout nul n'efface pas une réservation pendante. `FeatureCentralPowerManager._power_sensor_changed` efface les réservations à l'événement, même de valeur identique ; `test_power_feature_manager_reserves_startup_power_per_underlying_for_multi_underlyings` vérifie la distinction des clés. Aucun de ces faits ne prouve une inclusion Linky. Voir les sources liées en métadonnées.

**Hypothèses non vérifiées sur site :** le cycle signalé était à 100 %, les états HA reflétaient les contacts physiques et la mesure Linky comprenait les charges. L'exemption implémentée accepte qu'un état HA courant puisse être périmé et que la mesure ne contienne pas la charge ; elle ne suppose pas que ces faits soient prouvés. Le rapport résume les commentaires de l'issue, mais le journal joint brut n'a pas été vérifié.

**Changement depuis v1.0 :** FR-002/BR-002/AC-001/AC-011 n'exigent plus une preuve causale d'inclusion impossible à établir localement ; FR-006/AC-008 fixent le traitement conservateur des états non reconnus comme chauffe. BR-006/AC-007/AC-009 constatent le comportement existant du capteur sans le faire évoluer.

**Décision et autorisation, 2026-10-26 :** le propriétaire a accepté l'option A de BR-005 et son risque de sous-réservation ; le développement est autorisé dans le périmètre défini ici. Un relais en état HA connu comme chauffant est exempté du comptage marginal, même si sa charge n'est pas encore visible dans la mesure, ce qui peut temporairement dépasser le seuil configuré. Aucun contrat de preuve Linky, nouveau paramètre ou changement du traitement des événements du capteur n'est introduit.