# Revue de l'issue #2141 : suivi des consignes des TRV

**Statut :** rapport approuve le 2026-10-25 ; specifications FR/EN et conception alignees sur Q-01 et Q-02 : consigne manuelle sans preset et priorites inchangees ; seul delai de 5 secondes, derniere commande envoyee par TRV et plafond de 3 tentatives de commandes physiques induites par le suivi, par VTherm. Toute nouvelle commande recue par VTherm hors du chemin interne de suivi TRV rearme le plafond, y compris un service HA externe. Developpement explicitement autorise le 2026-10-26 ; implementation non encore lancee dans cette session.
**Issue :** [#2141](https://github.com/jmcollin78/versatile_thermostat/issues/2141), ouverte, etiquettes P1 et enhancement lors de la consultation.
**Recommandation :** retenir le besoin ; le rejet prudent des retours ambigus, le plafond de 3 tentatives et le rearmement par commande externe recue sont decides. Le plafond ne garantit pas l'arret d'une automatisation HA externe reactive : ce risque est accepte. Conditionner le developpement a la validation explicite des resultats documentaires.

## Resume et pertinence

L'issue reprend la [discussion #1957](https://github.com/jmcollin78/versatile_thermostat/discussions/1957) : une consigne modifiee sur le TRV peu apres un ordre VTherm est ignoree pendant 10 secondes. Elle signale aussi qu'un changement TRV suivi par VTherm pourrait reouvrir cette fenetre, et interroge le refus de suivre un TRV sans `last_sent_temperature`. Elle propose de conserver le dernier changement pendant un debounce. Deux commentaires sur l'issue confirment qu'il s'agit d'une demande de fonctionnalite suivie par le mainteneur ; la page de l'issue affiche une branche associee, sans PR associee visible. Aucun journal de reproduction propre a #2141 n'est fourni.

**Pertinence : a retenir.** L'attente d'un bouton de TRV fiable est coherente avec la fonction exposee, mais la securite de Home Assistant est prioritaire : il ne faut pas transformer chaque retour d'une commande VTherm en nouvelle demande VTherm. La [discussion #1006](https://github.com/jmcollin78/versatile_thermostat/discussions/1006) decrit les TRV lents et les echos arrives dans le desordre. L'[issue #690](https://github.com/jmcollin78/versatile_thermostat/issues/690) documente deja des reglages manuels ignores par le filtre ; son defaut lie a `lastSeen` a ete corrige, mais le cas des changements rapides reste distinct. Ce ne sont pas des doublons qui rendent #2141 sans objet.

## Sources et constats verifies

- [thermostat_climate.py](../../custom_components/versatile_thermostat/thermostat_climate.py#L786) : le retour sous-jacent est abandonne si `last_updated - _last_change_time_from_vtherm < 10 s`, sans examen de sa consigne ; la garde intervient avant les modes, la ventilation et la consigne.
- [thermostat_climate.py](../../custom_components/versatile_thermostat/thermostat_climate.py#L834) : une consigne n'est suivie que si `last_sent_temperature` existe, VTherm est actif et aucun autre changement n'a ete retenu ; le suivi appelle `async_set_temperature`.
- [underlyings.py](../../custom_components/versatile_thermostat/underlyings.py#L800) : la comparaison a `last_sent_temperature` avec **le pas de VTherm** elimine les valeurs proches avant l'appel a `underlying_changed`. [underlyings.py](../../custom_components/versatile_thermostat/underlyings.py#L930) enregistre la valeur envoyee *apres* le service, et non un acquittement du TRV. [underlyings.py](../../custom_components/versatile_thermostat/underlyings.py#L1158) limite l'envoi aux min/max du TRV, mais ne l'arrondit pas a son propre pas : le materiel peut encore transformer `25.6` en `25.5`.
- [base_thermostat.py](../../custom_components/versatile_thermostat/base_thermostat.py#L1697) : `async_set_temperature` demande un changement d'etat et peut annuler un preset ou declencher un override temporaire. [base_thermostat.py](../../custom_components/versatile_thermostat/base_thermostat.py#L1810) et [base_thermostat.py](../../custom_components/versatile_thermostat/base_thermostat.py#L1922) : l'horodatage est remis a jour quand un changement d'etat est applique, avant le controle du chauffage ; ce n'est pas uniquement l'horodatage des ordres physiques.
- [thermostat_climate.py](../../custom_components/versatile_thermostat/thermostat_climate.py#L166) : la valeur effectivement envoyee a chaque TRV peut etre regulee, arrondie et compensee ; elle n'est pas necessairement la consigne affichee par VTherm.
- [test_overclimate.py](../../tests/test_overclimate.py#L310) : le test actuel attend explicitement le rejet d'un changement dans les 10 secondes puis son acceptation a 11 secondes. [test_manual_override.py](../../tests/test_manual_override.py#L543) montre un retour tardif de l'ancienne consigne apres restauration d'un preset, capable de relancer un override si le filtre expire.
- [documentation/fr/over-climate.md](../fr/over-climate.md#L120) avertit deja que la temporisation peut perdre des changements ; toute nouvelle garantie devra y etre precisee.

**Limites de verification :** revue statique des chemins et des tests, sans execution de pytest, de Home Assistant ni test sur TRV reel. Les latences, les arrondis effectifs par materiel et la presence d'une information de provenance dans chaque integration TRV ne sont pas etablis.

## Methode recommandee : suivi d'ordres et arbitrage conservateur

1. Conserver **par entite sous-jacente** la derniere consigne observee et la derniere commande effectivement envoyee, apres limitation min/max, avec le pas et les capacites connues du TRV. Ne pas maintenir d'historique des commandes remplacees : un ancien echo peut desormais etre pris pour un geste. La valeur envoyee n'est pas forcement celle que le TRV affichera ; un appel de service reussi ne vaut pas acquittement.
2. Distinguer trois valeurs : la consigne souhaitee par VTherm, la consigne envoyee au TRV et la consigne observee. Pour chaque ordre, calculer *si possible* l'ensemble restreint des valeurs que le TRV peut renvoyer en fonction de son pas et d'une regle d'arrondi **verifiee** (ou d'une conversion explicite connue). Ne pas supposer qu'une simple tolerance `abs(retour - ordre) < pas` prouve l'origine, ni que tous les TRV arrondissent de la meme facon. Si le pas ou la regle manque, classer le retour proche comme ambigu, sans l'adopter automatiquement dans VTherm.
3. A reception d'une consigne TRV, comparer avec la derniere commande effectivement envoyee a ce TRV ; une valeur compatible ou trop proche pour etre departagee est ecartee comme geste, sans pretendre prouver son origine. **Un echo quantifie comme `25.6 -> 25.5` confirme au mieux la valeur physique : il n'ecrase pas la consigne VTherm `25.6`, ne change pas son preset et ne declenche pas de nouvel ordre pour tenter de corriger `0.1`.** Conserver le retour observe pour le diagnostic et la suppression de commandes inutiles ; un echo d'une commande plus ancienne peut etre pris pour un geste. Isoler ce traitement des changements `hvac_action`/ventilation pour ne pas perdre ces mises a jour par effet de bord.
4. Mettre le changement distinct dans **un candidat borne**, lie a son TRV, a la generation VTherm et a sa derniere observation. L'utilisateur demande un *debounce glissant de 5 secondes* : chaque nouveau changement de valeur TRV remplace le candidat et relance son timer ; aucune adoption/recalcul de consigne pendant la rafale. Les doublons, mises a jour sans changement de consigne et echos reconnus ne doivent pas prolonger la rafale sans fin ; un echo qui remplace physiquement le dernier geste annule ou requalifie le candidat. A l'echeance, relire l'etat reel : seule la derniere valeur encore presente, valide et distinguee des echos connus peut etre admise, en l'absence d'intention VTherm plus recente. Annuler les attentes perimees sur nouvel ordre, desactivation, perte d'entite et nouvelle cause de OFF ; un geste **ulterieur** pendant OFF peut cependant former un nouveau candidat, conformement a Q-01.
5. Lorsqu'une consigne TRV est admise, appliquer une seule fois la transition vers VTherm, **en identifiant son origine TRV**. Les eventuels nouveaux ordres vers les TRV produits par cette transition restent tracables et soumis a la meme suppression des echos ; ne jamais lever aveuglement une protection parce que l'origine initiale etait le TRV. Ne pas renvoyer au TRV source une commande inutile si sa valeur effective est deja correcte. Pour les autres TRV, comparer leurs propres valeurs effectives et attendre leurs propres retours, sans verrou global.
6. Garder un **garde-fou independant** : au plus 3 tentatives de commandes physiques induites par le suivi par VTherm, y compris vers plusieurs TRV et lors d'un renvoi differe ou reessaye ; coalescer les commandes redondantes et suspendre le suivi avec journal explicite des la 3e tentative. Toute nouvelle commande recue par VTherm a son entree externe, y compris via service HA, cree un nouveau budget ; ni echo, ni timer, ni regulation automatique, ni renvoi issu du suivi ne reinitialise le compteur. Une expiration de timer ne doit jamais accepter automatiquement un retour non qualifie. Le pilotage direct depuis VTherm reste possible.

**Limite fondamentale :** l'etat HA d'un TRV ne fournit pas forcement la provenance du changement. Apres un ordre `25.6`, un retour `25.5` peut etre l'arrondi du TRV **ou** un geste manuel a `25.5` : ces observations sont identiques. Une temporisation, un debounce ou la seule comparaison des valeurs ne peuvent pas distinguer ces deux histoires a coup sur. Classer le retour compatible comme echo possible, attendre une observation nouvelle/provenance exploitable ou conserver la priorite de la derniere intention VTherm ; **ne pas promettre zero changement perdu**. Une provenance explicite fiable de l'integration materielle serait necessaire pour cette garantie stricte.

### Scenario discriminant

VTherm demande `25.6`, envoie `25.6` et le TRV avec pas de `0.5` publie `25.5` : VTherm garde `25.6`, memorise `25.5` comme valeur physique compatible, et ne relance pas une commande `25.6`. Un nouveau `26.0`, distinct de la derniere commande envoyee, devient candidat manuel. Un geste manuel a `25.5` au meme moment que l'echo reste indiscernable et peut etre ecarte. Autre sequence : VTherm envoie `7`, puis `21` apres fermeture d'une fenetre ; le TRV publie `7` en retard, puis `21`. Sans historique, `7` distinct de la derniere commande `21` peut etre adopte a tort apres 5 secondes et passer en manuel ; le plafond global doit empecher une boucle de commandes physiques sans fin, sans promettre une attribution parfaite.

## Perimetre propose

**Inclus apres validation :** suivi bidirectionnel des consignes des VTherm `over_climate` avec un ou plusieurs TRV ; gestion des echos tardifs, de la regulation et des arrondis ; priorites des commandes VTherm ; tests de boucles, ordres hors sequence, redemarrage/desactivation, override et materiel lent ; mise a jour de la documentation utilisateur et des journaux de diagnostic. La garde `last_sent_temperature is None` ne doit pas bloquer le suivi : lorsqu'aucune derniere commande n'existe, une nouvelle consigne rapportee devient candidate, avec le risque qu'un ancien echo distinct soit adopte ; une valeur restauree sans nouveau changement observe reste exclue.

**Exclus :** changement implicite du traitement des modes HVAC et de la ventilation, modification des integrations TRV, suppression du suivi des commandes VTherm, refonte de la regulation ou de la politique globale de priorite des fonctions de securite. Pas de migration ou dependance nouvelle proposee ; l'etat de suivi serait transitoire et reconstruit prudemment apres redemarrage.

## Impacts et risques

| Risque / impact                                                        | Gravite                                       | Probabilite                                                       | Precaution proposee                                                                                                                                          |
| ---------------------------------------------------------------------- | --------------------------------------------- | ----------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| Boucle d'ordres qui surcharge ou bloque HA                             | Critique                                      | Plausible si echo tardif ou arrondi alterne ; non quantifiee      | Correlation par TRV, coalescence, bornes de propagation, suspension fail-closed et tests de charge                                                           |
| Ecart de precision entre VTherm et TRV, echo `25.6 -> 25.5` mal classe | Critique pour la disponibilite si oscillation | Plausible avec pas materiel different ; non quantifiee            | Maintenir distinctes consigne demandee et valeur observee, reconnaitre la quantification sans reenvoi correctif                                              |
| Retour manuel reel ecarte car indistinguable d'un echo                 | Moyenne                                       | Plausible selon TRV/latence                                       | Conserver un candidat quand c'est sur, tracer les rejets, expliquer la limite fondamentale                                                                   |
| Ancienne consigne reappliquee apres preset, fenetre ou fin d'override  | Haute                                         | Prouvee possible par le test de retour tardif, frequence inconnue | Invalidation des candidats anterieurs, rejet des retours proches de la derniere commande et plafond global ; un ancien echo distinct peut encore etre adopte |
| Multiple TRV et technologies de latence differente                     | Haute                                         | Conditionnelle                                                    | Etat et delais individuels, pas de verrou global ; essais rapides et lents                                                                                   |
| Timers orphelins, bruit d'evenements et ressources                     | Moyenne                                       | Plausible                                                         | Une attente bornee par TRV, annulation au retrait et a la desactivation, tests de cycles repetes                                                             |
| Confidentialite et securite                                            | Faible hors disponibilite de HA               | Non evaluee                                                       | Pas de donnee personnelle ou service externe ajoute ; eviter les logs excessifs                                                                              |

**Compatibilite et exploitation :** le commutateur existant et le comportement de VTherm lorsque le suivi est desactive doivent rester inchanges. Deployer d'abord sur environnement de test avec observation du nombre d'appels de service et un moyen de couper le suivi ; ne pas experimenter directement sur une installation sensible. L'unique attente de 5 secondes stabilise la consigne TRV, mais ne prouve pas son origine, notamment avec les TRV Z-Wave lents.

## Alternatives examinees

| Option                                                       | Atout                                                          | Limite / decision                                                                                                         |
| ------------------------------------------------------------ | -------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------- |
| Conserver le filtre de 10 s                                  | Protection actuelle eprouvee                                   | Pertes de saisie et echos tardifs apres 10 s ; contournement temporaire : desactiver le suivi et regler VTherm uniquement |
| Debounce seul, meme a 10 s                                   | Recupere plusieurs tours de molette rapproches                 | Peut faire remonter un echo tardif stable apres l'expiration ; insuffisant seul contre la boucle                          |
| Ne plus reinitialiser l'horodatage lors d'un suivi           | Evite une fenetre parasite                                     | Ne reconnait ni echos retardes ni ordres hors sequence ; insuffisant seul                                                 |
| Verrou en attente de chaque acquittement                     | Evite certains conflits d'ordres                               | Un TRV ne repondant jamais bloque le suivi ; doit avoir une issue bornee et rester par entite                             |
| Derniere commande par TRV + candidat stable + plafond VTherm | Etat et delai uniques pour le suivi, boucle d'ordres plafonnee | Anciens echos non reconnus, fausses adoptions possibles ; option retenue                                                  |

## Hypotheses, decisions et questions ouvertes

- **Hypothese a verifier :** l'attente glissante de 5 secondes et la relecture de l'etat suffiront a capter la majorite des gestes manuels non ambigus ; mesurer sur plusieurs TRV la disponibilite et l'effet du plafond deja fixe a 3 tentatives, sans promettre que ces valeurs conviennent a tout materiel.
- **Decision utilisateur recue (Q-01) :** un geste TRV de temperature explicite admissible passe VTherm en consigne manuelle sans preset (`requested_state.preset = NONE`) et actualise `requested_state.target_temperature`, y compris pendant OFF de toute cause. Il annule un ancien override temporise sans restauration et n'en declenche pas de nouveau. Le calcul et les priorites existants des fenetres et protections ne changent pas : l'etat effectif OFF persiste tant que sa cause subsiste. Si OFF est l'intention manuelle demandee, le geste seul ne rallume pas VTherm ; la consigne s'applique apres remise ON explicite. Ces effets restent a verifier par les tests, sans nouvel arbitrage de priorite.
- **Decision utilisateur recue (Q-02, remplacant le precedent horizon empirique) :** supprimer le delai de 10 secondes ; ne garder que le debounce glissant de **5 secondes apres la derniere nouvelle valeur candidate TRV**. Chaque nouvelle valeur candidate remplace la precedente et relance ce seul timer ; ni doublon, ni echo, ni mise a jour non thermique ne le prolongent. Ne comparer que la derniere commande effectivement envoyee au TRV, sans historique des commandes remplacees ; ecarter les retours compatibles ou trop proches comme ambigus, sans conclure avec certitude a leur origine.
- **Decision utilisateur recue (Q-02, dernier arbitrage) :** fixer un unique plafond de **3 tentatives de commandes physiques induites par le suivi par VTherm**, toutes destinations TRV confondues ; la 3e tentative est comptabilisee et autorisee, puis le suivi est suspendu, sans bloquer le pilotage direct. Chaque nouvelle commande **recue par VTherm a son entree externe**, y compris via service HA, remet le compteur a zero et rearme le suivi, sans exiger la preuve que son emetteur ne reagit pas au TRV. Un appel interne decoulant d'un retour device/TRV et ses renvois differes conservent leur cause `SUIVI_TRV` : leurs tentatives physiques sont debitees, jamais rearmantes. Echo, timer, regulation autonome et passage du temps ne sont pas de nouvelles commandes et ne rearment rien. Un redemarrage initialise la nouvelle instance avec compteur a zero et suivi rearme, sans constituer une commande externe ; aucune commande VTherm prealable n'est requise pour suivre un changement observe. Sans derniere consigne envoyee, un ancien echo distinct peut etre mal classe.
- **Risque residuel a expliciter :** sans provenance fiable, un echo d'une commande plus ancienne, distinct de la derniere, peut etre pris pour un geste et changer a tort la consigne ou le preset ; un vrai geste proche peut etre perdu. Le plafond borne les ordres physiques produits par le suivi, non la perfection de l'attribution, ni le nombre d'observations ou de mises a jour internes sans envoi. Une promesse de synchronisation parfaite ou d'absence de toute adoption erronee serait impossible sur ces seules observations.
- **Decision acquise sur le suivi sans envoi prealable :** une nouvelle consigne rapportee par le TRV peut etre adoptee apres 5 secondes de stabilite meme si VTherm n'a pas encore envoye de consigne. Un etat restaure sans nouveau changement observe reste exclu ; sans reference d'envoi, un ancien echo distinct peut etre adopte a tort.
- **Risque accepte du rearmement externe :** une automatisation HA qui recoit un etat TRV et envoie chaque fois une nouvelle commande au VTherm peut recharger le compteur a chaque tour. Le plafond de 3 garantit donc une borne entre deux commandes recues par VTherm, **pas** sur une chaine comprenant des commandes externes repetitives ; cette limite est retenue par l'utilisateur. Les appels issus du chemin interne de suivi doivent etre distingues des nouvelles commandes recues sans perdre leur cause au travers des callbacks.
- **Autres questions techniques :** quels pas, sens d'arrondi et comportements de quantification sont observes chez les TRV cibles, y compris avec un thermostat VTherm de pas different ? Existe-t-il des retours sans attribut `temperature`, ou des attributs de provenance fiables ? Faut-il afficher la valeur physique observee separement de la consigne VTherm demandee ?

## Suite et conditions de passage

1. Rapport valide et phase de specification et de conception autorisee ; ne modifier ni code ni environnement HA pendant ces phases.
2. Politique de rejet prudent, suivi d'une nouvelle consigne observee meme avant tout envoi VTherm, delai de 5 secondes, plafond de 3 tentatives, priorites et rearmement par toute nouvelle commande recue par VTherm depuis l'exterieur du suivi specifies et convergents. Le risque d'un ancien echo sans reference et la limite face aux automatisations HA reactives sont documentes.
3. Criteres d'acceptation minimaux : echo quantifie `25.6 -> 25.5` sans ecrasement de la consigne ni reenvoi, geste distinct `26.0` suivi seulement apres 5 secondes de stabilite, rafale `26.0 -> 26.5 -> 27.0` n'appliquant qu'une fois `27.0` cinq secondes apres le dernier changement (chaque ecart de rafale inferieur a 5 secondes), doublons et evenements non thermiques sans prolongation artificielle, geste identique `25.5` signale comme ambigu, autres pas/arrondis non connus en echec sur, echos tardifs avec risque explicitement borne par le budget, sequence `7 -> 21` hors ordre, absence d'acquittement, plusieurs TRV de latences differentes, retour obsolete apres override, annulation des timers. Aucun scenario ne doit produire de cascade illimitee d'appels de service.
4. Faire valider les resultats de specification et conception et obtenir une seconde autorisation explicite avant toute delegation du developpement. Verifier ensuite les tests cibles existants et un essai controle sur TRV representatifs, avant toute mise en production.

## Point de reprise du 2026-10-26

- L'utilisateur a explicitement valide les specifications et la conception de #2141 et autorise le developpement dans le tour courant. Les references de travail sont [specification FR](issue-2141-specification_fr.md), [specification EN](issue-2141-specification_en.md) et [conception detaillee](issue-2141-design.md) ; conserver leurs criteres d'acceptation et les arbitrages Q-01/Q-02 ci-dessus.
- Aucune delegation de developpement ni modification du code ou des tests n'a ete effectuee avant ce point de reprise. Le lancement de la tache « Run Home Assistant on port 8123 » a ete ignore : l'utilisateur precisait qu'il s'agissait du **devcontainer** manquant et va le demarrer, ce qui interrompra cette session. Ne pas confondre cette tache HA avec le demarrage du devcontainer.
- A la reprise dans le devcontainer, verifier l'etat du depot et des outils, puis deleguer l'implementation au sous-agent `Developpement d'integrations Home Assistant` (nom affiche dans VS Code : `Développement d’intégrations Home Assistant`) avec l'issue, ce rapport, les deux specifications, la conception et les criteres d'acceptation. Superviser ensuite les tests cibles et signaler ce qui n'a pas pu etre verifie ; ne pas modifier l'environnement HA de production.
- Cette note de suivi ne modifie pas les arbitrages techniques et ne constitue pas une livraison de la fonctionnalite.