# Revue de l'issue #2145

**Issue :** [#2145 - Power manager sheds a multi-relay thermostat whose relays are already ON at the cycle restart](https://github.com/jmcollin78/versatile_thermostat/issues/2145)
**Date de revue :** 2026-10-26
**Statut :** revue du code et de l'issue uniquement ; aucun correctif ni essai sur une installation Home Assistant.

## Resume et sources verifiees

Le rapporteur decrit un `over_switch` a trois relais inverses (etat physique `off` = chauffe), avec une puissance declaree totale de 5 000 W, un seuil de 8 504 et une mesure Linky autour de 5 600 a 5 700 VA. Les relais continuent de chauffer entre deux cycles de cinq minutes, mais le VTherm passe brievement en preset `power` (13 °C) au debut du cycle suivant. L'incident est rapporte sous 10.5.1 et 10.6.1. Dans son commentaire du 26 octobre, le rapporteur cite les journaux : a 05:50, apres une reservation de 1 666,67 W pour le premier relais, le second est refuse par `check_overpowering()` ; 18 coupures de 2 a 23 secondes sont rapportees entre 05:50 et 07:20. Le proprietaire a d'abord evoque un delestage lie a la priorite d'un autre radiateur, puis a demande confirmation de l'hypothese du recomptage au cycle suivant. Il n'a pas encore valide le diagnostic.

- [Issue #2145](https://github.com/jmcollin78/versatile_thermostat/issues/2145) : ouverte lors de la consultation, etiquettes `question` et `Not VTherm issue`, aucun assigne, jalon, projet, lien de developpement ou PR affiche. La description, les trois commentaires et les liens vers graphiques et journal ont ete consultes ; le contenu brut du journal joint n'a pas pu etre extrait avec l'outil disponible. Les valeurs et heures issues de ce journal sont donc celles *rapportees dans le commentaire*, et non une verification independante de la piece jointe.
- [Issue #2120](https://github.com/jmcollin78/versatile_thermostat/issues/2120) : cas lie mais distinct, concernant les demarrages simultanes de plusieurs VTherm. Le maintien de la puissance instantanee complete lors d'un **vrai demarrage** de relais y est explique ; le present cas concerne un relais deja en chauffe au redemarrage de son cycle.
- [cycle_scheduler.py](../../custom_components/versatile_thermostat/cycle_scheduler.py) : pour un cycle a 100 %, `_start_cycle_switch` appelle `turn_on()` pour chaque sous-entite sans tester son etat actuel. Pour les autres taux, `_tick` teste normalement `is_device_active` avant d'appeler `turn_on()` ; il ne faut pas generaliser le cas a tous les cycles proches de 100 %.
- [underlyings.py](../../custom_components/versatile_thermostat/underlyings.py) : `UnderlyingSwitch.turn_on()` lance `check_overpowering()` avant de reserver et d'envoyer la commande. Chaque sous-entite possede sa propre cle de reservation. `is_device_active` compare l'etat remonte du relais a l'etat logique de sa commande de chauffe, y compris lorsque la logique est inversee. Un refus declenche `set_overpowering(True)` et une mise a jour du thermostat.
- [feature_power_manager.py](../../custom_components/versatile_thermostat/feature_power_manager.py) : `check_power_available` teste strictement `current_power + started_vtherm_total_power - current_started_power + startup_power < current_max_power`. `calculate_underlying_startup_power` renvoie 0 quand un mono-relais ou un `over_climate` est deja actif, mais renvoie systematiquement `device_power / nb_underlying_entities` pour un `over_switch` multi-relais, sans lire l'etat du relais concerne. L'ajout de reservation refait ce calcul.
- [feature_central_power_manager.py](../../custom_components/versatile_thermostat/feature_central_power_manager.py) : les reservations sont remises a zero lors d'un nouvel evenement du capteur de puissance. Le delestage par priorite de `calculate_shedding()` suit un autre chemin, notamment quand la puissance disponible est negative ; il n'est pas necessaire pour expliquer le refus observe au debut du cycle.
- [test_power.py](../../tests/test_power.py) et [test_multiple_switch.py](../../tests/test_multiple_switch.py) : couvrent le demarrage de deux sous-entites distinctes, l'idempotence d'une meme cle et le delestage multi-relais avec mesure au-dessus du maximum ; ne couvrent pas la combinaison cycle a 100 %, relais deja actif, mesure incluant sa consommation et nouvelle verification de puissance.

## Pertinence et recommandation

**Retenir comme anomalie plausible et prioriser une reproduction ciblee.** Le chemin de code local confirme un recomptage possible pour les relais multi-switch deja en chauffe au redemarrage d'un cycle a 100 %. A 5 600 de mesure, le premier ajout de 5 000 / 3 donne 7 266,67, puis le second donne 8 933,33, au-dessus du seuil de 8 504. Cette sequence correspond au commentaire, sans impliquer d'autre thermostat ni le delestage par priorite. Elle contredit l'affirmation generale que tout relais deja actif evite la reservation, mais ne prouve pas a elle seule que le journal, la mesure Linky et l'etat physique etaient synchronises dans l'installation du rapporteur.

La valeur du correctif potentiel est de supprimer des coupures repetitives indues sans abandonner la prevention des vrais nouveaux demarrages. Les etiquettes existantes refletent la qualification actuelle de l'issue et ne sont pas modifiees ici. Aucun doublon exact ou PR associe n'est visible sur la page ; #2120 traite une situation differente.

## Perimetre propose et exclusions

**Inclus apres validation :** reproduire le redemarrage d'un cycle a 100 % avec trois sous-entites, y compris a commandes inversees, une mesure qui inclut deja leur consommation et un seuil entre la mesure et la mesure plus deux reservations. Distinguer au niveau de la sous-entite une chauffe deja effective d'un vrai passage arret vers chauffe, avant controle et reservation. Conserver la reservation complete du relais qui demarre reellement et l'idempotence des cles. Couvrir egalement le cas ou un relais est actif et un autre inactif, ainsi que l'etat inconnu ou indisponible.

**Exclus :** ignorer tous les controles de puissance en debut de cycle, utiliser `on_percent` comme puissance instantanee, modifier le delestage global par priorite, changer les seuils ou l'algorithme TPI, corriger les automatisations externes du rapporteur, ou alterer l'etat d'une installation HA. La repartition uniforme de `device_power` entre relais de puissances physiques differentes (2 000 + 2 000 + 1 000 W) est une limite distincte a instruire, pas une modification tacite du modele de configuration.

## Impacts et risques

| Risque / impact                                                                                                         | Gravite                                  | Probabilite                                                                        | Verification ou mitigation                                                                                                        |
| ----------------------------------------------------------------------------------------------------------------------- | ---------------------------------------- | ---------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------- |
| Coupures repetees et consigne `power` indue au redemarrage d'un cycle a 100 %                                           | Moyenne                                  | Elevee si la configuration reproduit le chemin de code ; frequence reelle inconnue | Test d'integration avec mesure et etats coherents, transitions et reservations controlees                                         |
| Sous-reservation lors du vrai demarrage d'un autre relais si on teste seulement l'activite globale du VTherm            | Haute                                    | Elevee avec un correctif trop large                                                | Tester individuellement un relais actif et un relais inactif, avec le meme VTherm                                                 |
| Sous-reservation si l'etat du relais est stale, inconnu ou indisponible alors que sa chauffe physique vient de demarrer | Haute                                    | Inconnue, depend de la latence des etats et du compteur                            | Definir une politique conservatrice pour etat incertain ; tester mesure et etat decales                                           |
| Puissance reelle par relais differente de `device_power / n` lors d'un nouveau demarrage                                | Haute pour la protection contre les pics | Confirmee dans la configuration rapportee ; effet exact inconnu                    | Ne pas pretendre garantir 2 000 W avec une reservation uniforme de 1 666,67 W ; decision separee sur le modele de puissance       |
| Marges et unites de mesure (VA Linky, puissance configuree en W)                                                        | Moyenne                                  | Possible selon le facteur de puissance et la configuration                         | Verifier unites, facteur de puissance et marge adaptee ; la fonction ne doit pas etre consideree comme une protection de securite |

**Compatibilite / migration :** viser aucun changement de schema, service, configuration ou donnee persistee pour le diagnostic ; toute evolution du modele de puissance par relais exigerait un cadrage distinct. **Securite et confidentialite :** pas d'acces a un equipement reel necessaire pour une reproduction en test ; expurger noms et donnees personnelles des journaux partages. **Exploitation :** conserver une marge sous le seuil contractuel, car capteurs et etats peuvent etre retardes ; documenter clairement qu'aucune garantie de protection du disjoncteur n'est apportee. **Documentation :** si confirme, decrire les conditions du correctif et les limites de mesure et de puissance par relais dans les notes de version et la documentation de gestion de puissance.

## Alternatives examinees

| Option                                                                                            | Avantage                                                                          | Limite / recommandation                                                                                     |
| ------------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------- |
| Evaluer l'etat de la sous-entite concernee pour le controle et la reservation                     | Traite le double comptage sans perdre la protection d'un autre relais qui demarre | Prevoir une politique explicite si l'etat ou la mesure est incertain ; option a etudier en conception       |
| Ne plus appeler `turn_on()` pour les relais deja actifs lors des cycles a 100 %                   | Evite le controle repete a cet endroit                                            | Change l'envoi de commandes de maintien et ne couvre pas les autres appels a `turn_on()` ; insuffisant seul |
| Soustraire toute la puissance du thermostat de la mesure ou ignorer le controle au debut du cycle | Simple a premiere vue                                                             | Dangereux si un autre relais du meme thermostat doit effectivement demarrer ; a ecarter                     |
| Decaler les plannings / baisser le seuil                                                          | Peut reduire certains demarrages simultanes, comme dans #2120                     | Ne corrige pas le recomptage d'une charge deja active et peut aggraver les coupures indues                  |

## Hypotheses, decisions et questions ouvertes

**Faits verifies dans le code :** appel inconditionnel a `turn_on()` pour chaque relais d'un cycle a 100 %, controle avant envoi, reservation par sous-entite et puissance de demarrage toujours non nulle en multi-relais. L'etat inverse est interprete via la commande de chauffe configuree, pas via la chaine brute `on`/`off` prise isolement. Le calcul montre qu'un second relais peut declencher le delestage dans les conditions chiffrees de l'issue.

**Hypotheses a confirmer :** le cycle fautif est bien a 100 % dans les traces, les trois etats connus correspondent a la chauffe effective lors du controle, et la valeur Linky de 5 600 inclut bien ces trois charges au meme instant. Les valeurs de puissance apparente et de puissance configuree peuvent differer physiquement ; le calcul numerique ici reproduit le test logiciel, sans assimiler W et VA pour une garantie electrique.

**Decisions necessaires :** valider le diagnostic et le perimetre limite au double comptage ; definir en conception quoi faire si l'etat d'un relais ou la mesure est absent, retarde ou incertain ; trancher separement si la prise en charge des puissances inegales par relais est souhaitee. Le journal joint et les graphiques n'ont pas ete verifies directement : demander des extraits expurges de l'etat des relais et de `on_percent` a 05:50 pour lever l'incertitude de terrain si necessaire.

## Suite et criteres de passage au developpement

1. Faire approuver ce rapport, puis produire specification fonctionnelle et conception technique coherentes, avec strategie explicite pour les etats inconnus et les reservations pendant les mesures differees.
2. Obtenir un accord distinct sur ces documents avant de commencer tout developpement. Aucun changement de code ou d'environnement HA n'est autorise a ce stade.
3. Pour accepter un correctif ulterieur : un test reproduit le refus abusif en cycle a 100 % avec relais inverses deja en chauffe ; un autre conserve la reservation et le refus si un relais distinct demarre vraiment ; les cas mono-relais, plusieurs cles, etat inconnu et remise a zero lors de la nouvelle mesure ne regressent pas. Les risques de sous-reservation doivent etre arbitres avant implementation.