# Issue #2206 - Specification fonctionnelle / Functional Specification

## FR - Version francaise

### 1. Titre et metadonnees

| Champ                   | Valeur                                                                                                                                                                                                                          |
| ----------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Nom                     | Refus de puissance sans rafales de cycles ni timers multiples                                                                                                                                                                   |
| Version                 | 0.2                                                                                                                                                                                                                             |
| Statut                  | Convergence cycle 2 avec l'option A de conception 0.2 ; proposition conditionnelle, validation utilisateur finale du perimetre requise ; analyse statique uniquement                                                            |
| Date                    | 2026-11-16                                                                                                                                                                                                                      |
| Proprietaire            | Projet Versatile Thermostat ; arbitrage par le mainteneur                                                                                                                                                                       |
| Autorisation de ce tour | SPECIFICATION + CONCEPTION autorisees ; intervention presente limitee a cette specification bilingue ; revue et conception preservees, aucun code                                                                               |
| Besoin directeur        | « Essaye de trouver la plus petite root cause et la plus petite solution la moins risquee pour eviter les risques de regressions qui sont important dans cette partie du code. »                                                |
| Sources                 | [Rapport utilisateur preserve](issue-2206-review.md), [conception 0.2](issue-2206-design.md), [issue publique #2206](https://github.com/jmcollin78/versatile_thermostat/issues/2206), sources locales S-01 a S-11 en section 10 |
| Convention              | Structure fonctionnelle bilingue inspiree de la [specification commune #2219/#2223](issue-2219-2223-specification.md), sans reprendre ses autorisations ni ses choix                                                            |

Le rapport est une entree non modifiable dans cette phase. Le lien vers l'issue fournit le contexte ; son contenu et ses pieces jointes n'ont pas ete reconsultes directement pour cette specification. Les exigences ci-dessous decrivent une cible, non un correctif existant ou valide. La revue, la specification 0.1 et la conception 0.2 ont ete lues integralement pour ce cycle.

**Changements 0.2 :** identifiants conserves ; FR-006/007/008/009/011 et leurs criteres bornes au refus reel, aux traitements ordinaires et a la reprise serialisee ; abandon propre deja deleste rendu explicite ; durcissement general retire du lot recommande. La reduction par rapport a la 0.1 et au rapport, dont le report P1, est une proposition a valider, pas une decision utilisateur acquise.

### 2. Contexte et objectifs

Un refus est normal lorsque la puissance mesuree de 7 600 et le demarrage de 3 500 depassent le seuil de 11 000. Le probleme a traiter est la reaction au refus : elle peut redemarrer immediatement le controle qui vient de demander ON, multiplier les cycles et laisser plusieurs rappels de fin de cycle. Les rafales peuvent alors amplifier le compteur d'energie et les notifications, sans preuve de chauffe physique incorrecte.

**Faits relus dans le code local :**

- `UnderlyingSwitch.turn_on()` force une mise a jour d'etat apres chaque refus, meme si le delestage etait deja actif (S-01).
- La premiere transition de delestage annule le cycle et demande OFF a tous les sous-jacents ; le preset `power` reduit la consigne mais ne signifie pas HVAC OFF (S-02/S-03).
- Les indicateurs de changement d'etat restent vrais jusqu'au retour du controle de chauffe ; les setters conservent un changement deja vrai (S-03).
- Le controle TPI peut rappeler `start_cycle(force=True)` ; la garde de cycle deja actif ne retient que le chemin non force. Les timers sont installes apres l'attente de `turn_on()` (S-04/S-05).
- Une fin de cycle appelle `incremente_energy()` puis relance le cycle ; la formule utilise le taux brut de l'algorithme (S-05/S-06).

**Hypothese locale falsifiable H-01 :** le recalcul force apres refus entretient une reentrance inutile ; des appels imbriques reprenant apres les annulations peuvent installer plusieurs timers dont certaines references sont perdues. La lecture soutient ce mecanisme, mais ni sa reproduction ni le nombre de timers survivants ne sont acquis. Un seul redemarrage imbrique suffit potentiellement : supprimer seulement les repetitions apres le premier refus n'est pas une preuve de correction.

**Objectif P0 :** traiter ce declencheur au plus pres du refus : propager immediatement l'etat sans redemarrer positivement la chauffe depuis ce refus, puis abandonner la tentative refusee avant toute commande ON suivante ou tout rearmement. Conserver premier OFF, reconciliation, idempotence stable et reprise legitime. Le nettoyage deja deleste doit aussi demander OFF aux relais du cycle encore courant : supprimer les timers seuls laisserait potentiellement un relais allume sans arret programme.

**Perimetre A propose :** chemin natif TPI `over_switch`, mono/multi, virtuel/inverse ; premier refus reel et refus suivants ; etat coherent ou a reconcilier ; OFF effectif rencontre pendant les attentes d'une tentative qui rend effectivement un refus ; reprises et changements positifs serialises. Partir d'au plus un jeu de timers reference, sans orphelins anterieurs ; mesurer apres terminaison des traitements bornes. Zero timer scheduler apres abandon est attendu jusqu'au prochain controle periodique existant ou a une vraie transition centrale. Les inscriptions periodiques ne sont pas supprimees.

**Limite de certification :** ni remplacement positif pendant une operation suspendue, ni hook reentrant, double annulation imbriquee, callback deja distribue avant annulation, retrait suspendu ou ON reussi croisant OFF ne sont garantis par A. Ces courses restent possibles ; leur existence n'est pas niee. OFF rencontre sur le chemin du refus reste obligatoire : cette limite ne permet pas de laisser sa continuation envoyer ON ou reposer ses timers.

**Adequation et minimalite :** A traite la reaction fautive et la continuation qui ignore le refus. Propagation seule, traitement du seul tick ou simple garde « deja deleste » ne suffisent pas aux cas relus. La surface de six fonctions et un auxiliaire de la conception est proportionnee a ces deux causes locales ; ce n'est pas une preuve de minimum absolu ni une garantie de moindre risque mesuree. L'option B de durcissement general n'est pas recommandee pour ce lot.

**Reduction proposee par rapport au rapport et a la 0.1 :** reporter le montant energetique selon chauffe appliquee en P1 independant et retirer les garanties universelles de concurrence. P0 doit supprimer les rafales issues du refus, pas garantir l'exactitude physique de chaque credit ni corriger toutes les courses du scheduler. L'abandon propre deja deleste, avec coupure eventuelle et attente d'un controle existant, est un changement visible a approuver explicitement avec les exclusions (D-01).

### 3. Acteurs et cas d'utilisation

| Cas / acteur                               | Declencheur et deroulement nominal                                                     | Resultat attendu                                                                                                       |
| ------------------------------------------ | -------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------- |
| UC-01 / Regulation et gestion de puissance | Premiere demande ON refusee ; entree en delestage et propagation de l'etat effectif    | OFF de delestage conserve, preset `power` applique si admissible, controle stabilise sans timers concurrents           |
| UC-02 / Regulation                         | Nouveau refus, sans nouvelle donnee ni commande, pendant le meme delestage             | Etat stable sans nouvelle transition ; nettoyage du seul cycle encore courant si necessaire, puis abandon sans cascade |
| UC-03 / Gestion centrale de puissance      | Nouvelle mesure permettant la sortie reelle de delestage                               | Etat demande restaure selon les regles existantes ; reprise possible sans redemarrage HA                               |
| UC-04 / Utilisateur ou protection          | OFF manuel/central ou inhibition effectifs pendant une tentative effectivement refusee | OFF normal conserve ; cette tentative n'emet plus ON et ne rearme plus de timer ; autres courses exclues explicitement |
| UC-05 / Auto TPI et observateurs           | Fin naturelle ou interruption ordinaire, sans reentrance des hooks                     | Notifications et credits ordinaires conserves, sans rafale issue du refus ; hooks deja emis non retractes              |
| UC-06 / Mainteneur                         | Confrontation des preuves, de cette specification et de la conception 0.2              | A recommande conditionnellement ; reduction, risques residuels et validation finale visibles avant tout developpement  |

### 4. Exigences fonctionnelles

Toutes les exigences de cette section sont **P0**. P1 est une evolution non engagee, decrite en section 9.

Les exigences s'appliquent au perimetre A de la section 2. Elles n'etablissent pas de contrat universel de concurrence ; FR-007 conserve explicitement OFF pendant le refus reel.

| ID     | Exigence                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| ------ | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| FR-001 | Le systeme doit maintenir le controle instantane de puissance et refuser ON lorsque le controle existant le refuse, sans remplacer la puissance de demarrage par une moyenne TPI.                                                                                                                                                                                                                                                                                |
| FR-002 | Le systeme doit, au premier refus declenchant le delestage, conserver la demande OFF collective et propager immediatement l'etat effectif selon les priorites existantes, sans attendre une mesure externe ni rappeler positivement la chauffe depuis ce refus ; un arret effectif doit garder son traitement normal.                                                                                                                                            |
| FR-003 | Le systeme doit terminer le premier refus sans cascade ni timer orphelin : apres retour des traitements associes, aucun timer tick/fin de la tentative abandonnee ne doit rester actif et aucun nouveau cycle ne doit etre lance par ce seul refus.                                                                                                                                                                                                              |
| FR-004 | Le systeme doit rendre les refus identiques suivants stables : aucune nouvelle transition de delestage ni relance positive imputable au seul refus ; si un cycle est encore courant, son nettoyage borne doit conserver OFF collectif avant l'abandon, sans ajouter de timer.                                                                                                                                                                                    |
| FR-005 | Le systeme doit reconcilier un delestage deja actif mais un etat effectif incoherent, sans ignorer la mise a jour necessaire au seul motif que le delestage est deja signale ; cette reconciliation doit satisfaire FR-002/FR-003.                                                                                                                                                                                                                               |
| FR-006 | Le systeme doit conserver les controles periodiques et la sortie centrale existants pour reprendre apres abandon et traiter les changements serialises de consigne, preset ou mode selon les donnees courantes, sans redemarrage HA ni nouveau mecanisme de retry ; la conservation d'un remplacement positif suspendu n'est pas garantie par ce lot.                                                                                                            |
| FR-007 | Le systeme doit conserver les priorites existantes et le chemin normal OFF lorsqu'un OFF devient effectif pendant une tentative qui est effectivement refusee ; la continuation de cette tentative ne doit envoyer aucun ON suivant ni rearmer ses timers.                                                                                                                                                                                                       |
| FR-008 | Le systeme doit abandonner toute la continuation de la tentative explicitement refusee avant commandes ON suivantes, rearmement tick/fin et notification de puissance de demarrage ; ne pas annuler un remplacant identifie depuis le nettoyage local ni reentrer une annulation deja en cours. Une erreur de nettoyage ne doit pas autoriser la continuation du demarrage. Les timers ordinaires non encore distribues doivent rester references et annulables. |
| FR-009 | Le systeme doit conserver une notification par fin naturelle ou interruption ordinaire eligible et un appel au credit par cycle complet eligible ; le refus ou son annulation ne doit pas ajouter de credit ni simuler une fin complete. L'unicite sous double annulation imbriquee n'est pas une exigence de ce lot.                                                                                                                                            |
| FR-010 | Le systeme doit conserver ces garanties pour les `over_switch` mono et multi-sous-jacents, y compris les commandes virtuelles et l'inversion logique, sans modifier la repartition de puissance ni les durees minimales existantes.                                                                                                                                                                                                                              |
| FR-011 | Le systeme doit conserver les diagnostics et hooks legitimes, y compris ceux deja emis avant le refus, sans rafale auto-entretenue imputable a ce refus ; il ne doit ni masquer le capteur ni desactiver les callbacks pour y parvenir. Aucun ordre ou cardinalite universels des hooks suspendus n'est garanti.                                                                                                                                                 |
| FR-012 | Le systeme doit permettre une validation bornee du premier refus reel et des transitions suivantes, reutilisant les tests existants ; le correctif futur doit etre refuse si seule l'idempotence des refus deja traites ou une baisse des logs est demontree.                                                                                                                                                                                                    |

### 5. Regles metier

| ID     | Regle                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| ------ | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| BR-001 | Le systeme doit conserver la comparaison stricte du budget existant, reservations comprises. Sans reservation, 7 600 + 3 500 > 11 000 et 7 500 + 3 500 = 11 000 doivent etre refuses ; 7 000 + 3 500 < 11 000 satisfait ce controle, sans suffire a lever les autres contraintes.                                                                                                                                                                                                        |
| BR-002 | Le systeme doit traiter l'entree en delestage comme une transition unique : demande OFF collective conservee, evenement d'entree unique et preset `power`/consigne associee si les regles d'etat le permettent. Avec HEAT sans autre contrainte, HEAT reste HEAT ; le preset `power` n'interdit pas toute demande TPI ulterieure.                                                                                                                                                        |
| BR-003 | Le systeme doit distinguer refus deja coherent et reconciliation encore necessaire. Les indicateurs internes encore marques modifies ne doivent pas, a eux seuls, transformer un etat effectif identique en nouvelle transition metier.                                                                                                                                                                                                                                                  |
| BR-004 | Le systeme doit conserver au plus un ordonnancement par thermostat apres stabilisation : cycle normal partiel, au plus un tick et une fin ; cycle normal a 0 % ou 100 %, au plus une fin et pas de tick. Apres abandon refuse, zero timer scheduler est attendu, meme avec demande positive sous `power`, jusqu'au prochain controle existant ; pas d'abandon permanent de regulation.                                                                                                   |
| BR-005 | Le systeme doit distinguer passage a `power`, sortie reelle de delestage et arret effectif. Un refus repete ne vaut pas nouvel ordre ; une mesure ou commande legitime serialisee ne doit pas etre eliminee comme doublon. Une reprise doit etre reevaluee avec les donnees courantes, sans ON automatique si OFF ou une protection subsiste ; aucune reprise immediate depuis le refus n'est exigee.                                                                                    |
| BR-006 | Le systeme doit conserver l'ordre de priorite existant pour l'etat effectif : inhibition, arret central, securite, fenetre et autres regles applicables ne doivent pas etre neutralises par la correction du refus. Aucun changement de hierarchie n'est demande ; `power` ne doit pas ecraser un HVAC OFF effectif.                                                                                                                                                                     |
| BR-007 | Le systeme doit compter une fin naturelle une fois et conserver le callback d'une interruption ordinaire eligible, dont le seuil actuel > 1 s reste inchange. L'abandon deja deleste peut produire cette interruption, pas un nouveau credit energetique. Les hooks debut/recus deja emis ne doivent pas etre retractes ; la notification de puissance de demarrage ne doit pas suivre le refus. Pas de nouvelle politique de prorata ni d'unicite garantie sous annulations imbriquees. |
| BR-008 | Le systeme doit conserver les controles et reservations par sous-jacent. L'activite d'un relais ne doit pas autoriser par inference un autre relais arrete ou d'etat inconnu ; une intention interne ON ne doit pas servir de preuve de chauffe observee.                                                                                                                                                                                                                                |
| BR-009 | Le systeme doit conserver la formule energetique actuelle dans le lot minimal ; l'unicite des credits ne doit pas etre presentee comme une correction de leur montant. Le cas brut 2 %, 300 s, minimum ON 10 s et chauffe programmee nulle reste un defaut P1 distinct.                                                                                                                                                                                                                  |

### 6. Contraintes fonctionnelles

- **Compatibilite :** aucune nouvelle configuration, migration, API publique, dependance ou adaptation imposee aux plugins. Limiter la propagation sans controle positif au TPI natif ; preserver par defaut les autres handlers. Verifier l'effet partage du refus explicite par gate et conserver les retours historiques sans resultat explicite et les erreurs distincts d'un refus de puissance. Hooks Auto TPI legitimes et branches valves conserves.
- **Disponibilite :** ni boucle de refus ni blocage permanent de la regulation dans le perimetre A ; maintien des commandes serialisees et de OFF sur refus reel. La reprise peut attendre le controle periodique existant tous les `cycle_min` ou une vraie sortie centrale ; aucun retry, tache differee, synchronisation globale ou refonte generale n'est demande. Aucun delai physique maximal ni budget CPU chiffre etabli.
- **Securite fonctionnelle :** conserver les refus et les protections, sans desactiver le delestage ni contourner les gates de commande. L'emission OFF est observable en simulation mais ne certifie pas l'arret physique. Les valeurs Linky apparentes et les puissances configurees ne constituent pas une certification electrique.
- **Experience utilisateur :** pas de redemarrage HA necessaire pour sortir du scenario corrige ; preset et consigne refletent les decisions effectives. Aucune garantie de reparation en place de timers orphelins deja accumules avant mise a jour n'est revendiquee.
- **Confidentialite :** utiliser des identifiants fictifs dans les exemples ; ne pas recopier une configuration ou un identifiant Linky complet. Aucune contrainte reglementaire supplementaire verifiee.
- **Risques residuels connus :** remplacement positif suspendu, hooks reentrants, double annulation, callback deja distribue, retrait suspendu et ON reussi concurrent restent non durcis. Ils peuvent perdre une decision ou produire des effets tardifs/doubles ; A ne constitue pas un certificat general des priorites. Une erreur/gate peut empecher OFF physique, sans autoriser son contournement. Ces limites requierent D-01.
- **Phase presente :** SPEC + CONCEPTION autorisees au cycle 2 ; seul ce Markdown est modifie ici. Revue et conception preservees ; aucun code, configuration, dependance, environnement ou etat HA modifie, aucun test fonctionnel execute, aucun sous-agent. La conception 0.2 existe et sert a la convergence conditionnelle, pas a une autorisation de developper.

### 7. Criteres d'acceptation

**Statut : tous les scenarios sont proposes, non executes.** Les horloges, services et etats doivent etre simules apres autorisation distincte. Distinguer chaque rappel enregistre, son annulation et ceux qui restent actifs apres retour des traitements bornes ; partir sans orphelins preexistants. Compter uniquement les timers du scheduler, hors keep-alive et controle periodique, dont l'inscription doit rester presente. Sauf OFF pendant refus en AC-006, les transitions sont serialisees et les hooks ne reentrent pas le controle ; les exclusions de section 2 ne deviennent pas des garanties de test.

Le scenario discriminant obligatoire est le chemin reel scheduler -> `UnderlyingSwitch.turn_on()` -> gestion de puissance -> propagation des etats, avec demande restant positive sous `power` : avant correction, il peut rappeler le controle TPI ; cible, il ne doit plus le rappeler positivement ni armer la tentative refusee. Une sonde artificielle d'un seul redemarrage imbrique peut documenter H-01, mais n'est pas un critere de durcissement du produit contre toute reentrance. Un garde-fou qui echoue avant emballement borne le test, pas le produit. Un seul timer actif non reference apres le premier refus reel falsifie A et impose de revisiter ce chemin avant toute extension.

| ID     | Mise en situation bornee                                                                                                                                                                                                                                        | Resultats observables attendus et tracabilite                                                                                                                                                                                                                                                                                                                                                                                                     |
| ------ | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| AC-001 | Controle instantane mono-relais, sans reservation : 7 600/3 500/11 000, puis egalite 7 500/3 500/11 000, puis budget 7 000/3 500/11 000                                                                                                                         | Deux refus puis controle de puissance favorable ; aucun ON lors des refus, aucune moyenne TPI substituee. FR-001 ; BR-001.                                                                                                                                                                                                                                                                                                                        |
| AC-002 | Premier refus reel partiel puis 100 %, delestage inactif, HEAT, temperature 11,9, `power` 13, cycle 300 s, demande restant positive ; vrais ON/manager/etats/TPI/scheduler, services simules et rappels distincts ; variante indicateurs parent encore modifies | OFF collectif et annulation initiaux conserves, sans second nettoyage collectif de cette tentative ; un evenement d'entree, HEAT/`power`/13 si admissible ; aucun rappel positif depuis le refus, **zero tick/fin actif de la tentative apres retour**, aucun orphelin, credit immediat ou hook puissance de demarrage post-refus. FR-002/003/008/012 ; BR-002/003/004/007.                                                                       |
| AC-003 | Apres AC-002, trois tentatives ON refusees successives, non imbriquees, budget et demandes inchanges ; laisser le controle periodique existant declencher au moins une tentative                                                                                | Aucune nouvelle entree `power`, cascade ou relance positive depuis le refus ; apres chaque retour zero timer de la tentative, aucun nouveau credit ; inscription periodique conservee. FR-004/006/011 ; BR-003/004/005.                                                                                                                                                                                                                           |
| AC-004 | Deja deleste incoherent : preset non `power` ou consigne obsolete ; mono/deux relais, dont un deja ON et un autre refuse ; meme variante deja coherent                                                                                                          | Reconciliation si necessaire vers `power`/13, sans ecraser OFF prioritaire ; nettoyage du cycle encore courant avec demande OFF collective et annulation, sans nouveau credit/entree `power`, zero timer abandonne. Verification locale du nettoyage : pas de seconde annulation si terminee, pas de reentree si en cours, pas de nettoyage d'un remplacant identifie ; ne pas en deduire son integrite globale. FR-004/005/008 ; BR-002/003/004. |
| AC-005 | Apres abandon, budget favorable ; variante controle periodique avec demande positive sous `power`, puis vraie sortie centrale avec intention `comfort` conservee ; traitements serialises, deux cycles complets de 300 s apres reprise                          | Reprise possible sur les controles existants sans retry ni restart HA ; sortie et intention restaurees selon regles existantes ; a chaque cycle normal, au plus un jeu reference. Aucun engagement de reprise positive pendant une attente concurrente. FR-006/011 ; BR-004/005.                                                                                                                                                                  |
| AC-006 | Suspendre une tentative qui rendra effectivement un refus pendant ses attentes ; rendre OFF manuel effectif, puis variantes arret central/inhibition ; laisser les traitements terminer, puis rendre le budget favorable avec OFF maintenu                      | Chemin normal OFF et gates conserves, etat effectif OFF ; depuis la tentative refusee, aucun ON suivant, rearmement tick/fin ou hook puissance de demarrage ; pas de credit ajoute par refus/annulation ni de reprise tant que OFF subsiste. Pas de certification de double annulation reentrante ni d'ON reussi croisant OFF. FR-007/008 ; BR-005/006/007.                                                                                       |
| AC-007 | Apres terminaison du refus, changer consigne/preset/mode ; appliquer puis lever, sequentiellement, fenetre d'arret ou securite imposant OFF                                                                                                                     | Decisions courantes traitees, non eliminees comme refus identique ; priorites conservees et reprise reevaluee. Pas d'exigence de derniere commande positive gagnante pendant un remplacement suspendu. FR-006/007 ; BR-005/006.                                                                                                                                                                                                                   |
| AC-008 | Mono puis multi : refus sur demande partielle et 100 %, dont relais actif et relais arrete/inconnu, observation retardee ; au moins un ON candidat apres celui refuse ; cas 0 % normal separe sans ON artificiel                                                | Aucun ON au relais suivant dans la tentative refusee, pas de marquage de chauffe acceptee sur refus, OFF collectif preserve ; budget/reservations/minimums inchanges ; zero timer apres abandon. Cycles normaux : au plus un tick/un master au partiel, un master sans tick a 0 %/100 %. FR-001/003/008/010 ; BR-001/004/008.                                                                                                                     |
| AC-009 | Capturer les rappels reels d'AC-002/005, verifier les handles annules avant distribution puis avancer l'horloge sur deux cycles stables complets de 300 s apres reprise                                                                                         | Deux fins naturelles et deux credits pour ces deux cycles, sans rafale ; aucun effet des timers ordinaires annules non encore distribues, tous les timers actifs references/annulables. Ne pas injecter un ancien callback deja distribue comme critere A. Publications normales multiples admissibles. FR-008/009/011 ; BR-007/009.                                                                                                              |
| AC-010 | Variantes ordinaires, non imbriquees : interruption apres 30 s, annulation immediate a temps fige, OFF puis ancienne echeance non distribuee ; variante erreur de nettoyage apres refus                                                                         | A 30 s, un callback d'interruption, pas de nouveau credit ; a temps fige, aucun callback exige par > 1 s ; apres OFF, pas de relance/credit des timers annules. Une erreur de nettoyage ne doit etre suivie ni d'ON suivant ni de rearmement de la tentative ; ne pas certifier OFF physique en erreur. FR-007/008/009 ; BR-007.                                                                                                                  |
| AC-011 | Refus/reprise mono-relais en commande virtuelle comme le signalement, puis relais inverse ; budget constant pendant refus, favorable a la reprise                                                                                                               | Memes invariants que AC-002/005, commandes dans le bon sens logique ; aucun changement du contrat de service ou des gates. FR-010 ; BR-008.                                                                                                                                                                                                                                                                                                       |
| AC-012 | Demande brute 0,02, 3 500 W, 300 s, minimum ON 10 s ; observer deux echeances normales sans nouvelle commande                                                                                                                                                   | Chauffe programmee nulle ; aucun credit repete a la meme echeance. Un montant d'environ 5,833 Wh par cycle reste possible avec la formule actuelle et n'est **pas** une preuve d'echec P0. Ne pas exiger zero Wh dans ce lot ; ouverture P1 distincte. FR-009 ; BR-009.                                                                                                                                                                           |
| AC-013 | Comparer AC-002/003/005/009, compter transitions, publications et hooks ordinaires sans reentrance ; distinguer hooks avant ON et notification de puissance apres demarrage                                                                                     | Pas de transitions `power` sans changement ni rafale auto-entretenue ; hooks legitimes/deja emis conserves, pas de hook puissance de demarrage post-refus. Aucune exigence universelle d'ordre/cardinalite des hooks suspendus. ON ou propagation entierement simules ne valident pas le chemin reel. FR-011/012 ; BR-002/003/007.                                                                                                                |

**Reutilisation attendue, sans creation de tests dans cette phase :**

- S-07 : etendre les aides `make_underlying`/`make_thermostat` et les suites `TestCycleSchedulerLifecycle`/`TestMasterCycleEnd` pour compter des rappels distincts ; les tests lus utilisent souvent une meme reference d'annulation simulee, insuffisante pour identifier les orphelins.
- S-08 : partir de `test_power_management_hvac_on` pour preset/reprise, en conservant le vrai `turn_on()` pour la reproduction. Reutiliser les cas de puissance par relais et d'observations incertaines, sans transformer leurs attentes sur `force_changed()` en contrat fonctionnel a conserver.
- Non-regressions proportionnees : scheduler/tick existants, branches valves, refus explicite par gate, retours `None` et erreurs de services sans reclassification en refus de puissance ; etats, inhibition, multi-relais, virtuel/inverse, Auto TPI et hooks ordinaires. Ces cas partages ne demandent pas une nouvelle garantie d'atomicite.
- Reutiliser horloge figee et services simules existants ; ne pas ajouter de framework, environnement HA ou campagne physique. Si du code partage hors du chemin cible est touche dans la conception, la liste de non-regression devra etre elargie et approuvee.

### 8. Fonctions non prises en compte

- **P1 reporte :** estimation energetique selon chauffe appliquee, prorata des interruptions et definition du temps reellement chauffe. La suppression des rafales est obligatoire en P0 ; la correction du montant par cycle ne l'est pas.
- Refonte generale du scheduler/annulation/retrait, generation propagee a tous les rappels/hooks, verrou global, coalescence ou nouveau retry : non recommandes pour A ; aucun besoin etabli par le refus seul.
- Garanties de derniere decision positive sous remplacement suspendu, unicite sous double annulation/hook reentrant, neutralisation d'un callback deja distribue, retrait suspendu et atomicite ON reussi/OFF : explicitement retirees de la certification A, non declarees inexistantes ou inoffensives. Leur durcissement requiert un perimetre distinct ou l'arbitrage B.
- Reparation automatique des timers deja accumules avant livraison, nettoyage global au rechargement et changements de restauration HA : pas de promesse sans reproduction distincte. Annuler les timers crees par le scenario P0 reste obligatoire.
- Correction des statistiques historiques, saut rapporte a la restauration, libelle d'unite `total_energy_unit=W`, conversion generale VA/W, changements de seuils, coefficients TPI ou priorites : causes et perimetres distincts ou preuves insuffisantes.
- Desactivation generale de la chauffe sous `power`, du capteur ou des callbacks : contraire aux objectifs, pas un correctif acceptable.
- Implementation non autorisee. SPEC + CONCEPTION autorisees au cycle 2 ; cette intervention ne modifie que la specification, ni la revue ni la conception.

### 9. Evolutions futures proposees et alternatives

| Option                                                  | Evaluation fonctionnelle et decision proposee                                                                                                                                                                                                                             |
| ------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| A-01 - Option A de conception 0.2                       | Recommandation conditionnelle : propagation sans rappel positif et abandon complet sur refus explicite, nettoyage OFF borne du cycle encore courant, reprise existante. Plus petite surface justifiee parmi les options documentees ; D-01 et preuves futures requis.     |
| A-02 - Ignorer seulement les refus deja en delestage    | Insuffisant sans AC-002/004 : le premier refus peut encore imbriquer un cycle et laisser deux jeux de timers ; un etat incoherent peut rester non reconcilie. Ne pas presenter un simple test « deja_overpowering » comme solution validee.                               |
| A-03 - Protection locale supplementaire                 | Seulement si le premier refus reel falsifie A ; revisiter d'abord le chemin fautif. Ne pas elargir silencieusement aux courses exclues pour rendre les tests verts.                                                                                                       |
| A-04 - Option B, durcissement general                   | Explicitement non recommande pour ce lot. Si les garanties larges de la 0.1 restent exigees, A est insuffisant : arbitrage humain avant conception elargie. Generations/hooks/annulations elargis augmentent la surface ; verrou reentrant potentiellement bloquant.      |
| A-05 - Corriger seulement l'energie ou masquer les logs | Rejete pour P0 : ne traite ni le declencheur ni les timers/callbacks.                                                                                                                                                                                                     |
| P1 - Base energetique coherente avec chauffe appliquee  | Travail independant envisage : 0,02 x 300 = 6 s, sous minimum 10 s, donc chauffe programmee nulle alors que 3 500 x 0,02 x 5 / 60 = 5,833 Wh. Definir d'abord le contrat de mesure, les interruptions et les effets multi-relais ; aucune exigence zero Wh adoptee en P0. |

### 10. Hypotheses, questions ouvertes et tracabilite

**Hypotheses retenues, non resultats :** H-01 reste le mecanisme principal plausible ; H-02 est soutenue statiquement par A, pas demontree en execution. H-03 borne la certification aux traitements serialises, sauf OFF sur tentative effectivement refusee, sans hooks reentrants ni anciens orphelins. L'absence de nouvelle mesure/commande definit un refus identique ; un retard d'observation ne prouve pas la chauffe. Aucune implementation autorisee.

| ID   | Arbitrage / incertitude                                                                                                                                                        | Portee bloquante                                                                                                                                                                     |
| ---- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| D-01 | Valider le lot A reduit par rapport au rapport ET a la 0.1 : montant P1, exclusions de concurrence et abandon propre deja deleste avec OFF eventuel et reprise moins immediate | Validation utilisateur finale requise via le principal ; proposition, pas accord acquis. Si reduction refusee, arbitrage humain sur perimetre elargi, pas bascule automatique vers B |
| Q-01 | Reproduire H-01 de facon bornee ; compter les timers apres la premiere imbrication et apres le premier refus reel                                                              | Bloque une conclusion de cause demontree et la validation d'un correctif ; ne bloque pas ces criteres                                                                                |
| Q-02 | A suffit-il au premier refus partiel/100 %, aux indicateurs parent, au nettoyage deja actif multi-relais et a OFF sur refus reel ?                                             | Argument statique coherent en conception 0.2 ; preuves AC-002/004/006/008 encore requises. Un echec oblige a revisiter ce chemin, pas a presumer B necessaire                        |
| Q-03 | Existe-t-il dans les exports complets un autre declencheur de rafale ou un saut autonome de restauration ?                                                                     | Non bloquant pour ce P0 conditionnel ; bloque toute promesse de resoudre l'ensemble du signalement                                                                                   |
| Q-04 | Confirmer a l'implementation que refus par gate, retours sans booleen, erreurs et hooks ordinaires gardent leurs contrats ; plugins externes non audites                       | Surface/limites identifiees ; couverture future proportionnee obligatoire, pas de promesse universelle ni d'autorisation de developper                                               |

**Convergence et corrections documentaires ciblees a transmettre au principal :** les reductions de FR-006/007/008/009/011 et AC-005/006/007/009/010/013 proposees par la conception sont integrees ici ; FR-003/004, BR-004 et AC-002/003/004 explicitent zero timer et OFF deja actif. Aucun ecart fonctionnel bloquant identifie avec **l'option A bornee**, pas avec les garanties larges abandonnees. La conception preservee garde des mentions historiques de specification 0.1, d'autorisation « conception uniquement » et de reductions « non appliquees » en sections 1/10 : une prochaine revision devra referencer cette 0.2, l'autorisation SPEC + CONCEPTION et une couverture conditionnelle, sans effacer l'historique ni clore D-01. Ce sont des decalages documentaires residuels, pas un mandat de modifier ce document de conception ici.

**Tracabilite de conception, non exigence d'implementation :** A couvre six fonctions existantes (`UnderlyingSwitch.turn_on`, les deux `update_states`, `_tick`, `_start_cycle_switch`, `start_cycle`) et un auxiliaire de nettoyage, sur quatre fichiers. L'identite `_states` reste un indice d'epoque local au refus pour ne pas nettoyer un remplacant ; elle n'est ni une protection universelle ni une generation a propager aux timers/hooks. Aucun remaniement de `_cancel_cycle_impl`, `_init_cycle`, `_on_master_cycle_end`, `shutdown` ou des emetteurs de hooks n'est requis par cette specification.

**Sources et lectures :** les trois documents d'entree ont ete lus integralement a ce cycle. Les chemins determinants S-01/02/03/04/05/11 ont ete relus localement ; S-03 pour propagation/OFF, sans nouvel audit integral des priorites. S-06/07/08 et les conventions S-09 restent les references de lecture de la 0.1, non des tests ou verifications integralement renouveles ici.

| Source | Fichier et symboles verifies                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                | Apport / limites                                                                                                              |
| ------ | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------- |
| S-01   | [underlyings.py](../../custom_components/versatile_thermostat/underlyings.py) : `UnderlyingEntity.check_overpowering`, `UnderlyingSwitch.turn_on`, `turn_off`                                                                                                                                                                                                                                                                                                                                                                                               | Refus, recalcul force, commandes et gates ; lecture statique                                                                  |
| S-02   | [feature_power_manager.py](../../custom_components/versatile_thermostat/feature_power_manager.py) : `check_power_available`, `calculate_underlying_startup_power`, `set_overpowering`                                                                                                                                                                                                                                                                                                                                                                       | Budget strict, puissance marginale par relais, transition idempotente et OFF collectif                                        |
| S-03   | [base_thermostat.py](../../custom_components/versatile_thermostat/base_thermostat.py) : `update_states`, `async_control_heating`, `async_underlying_entity_turn_off` ; [state_manager.py](../../custom_components/versatile_thermostat/state_manager.py) : `calculate_current_state`, `calculate_current_hvac_mode`, `calculate_current_preset`, `calculate_current_target_temperature`, `update_current_temp_from_requested` ; [vtherm_state.py](../../custom_components/versatile_thermostat/vtherm_state.py) : setters, `force_changed`, `reset_changed` | Propagation, priorites et indicateurs ; pas d'audit complet de chaque gestionnaire de protection                              |
| S-04   | [prop_handler_tpi.py](../../custom_components/versatile_thermostat/prop_handler_tpi.py) : `TPIHandler.control_heating`                                                                                                                                                                                                                                                                                                                                                                                                                                      | Passage au scheduler et chemin OFF                                                                                            |
| S-05   | [cycle_scheduler.py](../../custom_components/versatile_thermostat/cycle_scheduler.py) : `start_cycle`, `_start_cycle_switch`, `_tick`, `_on_master_cycle_end`, `_cancel_cycle_impl`, `shutdown`                                                                                                                                                                                                                                                                                                                                                             | Ordre des attentes et timers, notifications, credit ; comportement non execute                                                |
| S-06   | [feature_power_manager.py](../../custom_components/versatile_thermostat/feature_power_manager.py) : `mean_cycle_power` ; [thermostat_switch.py](../../custom_components/versatile_thermostat/thermostat_switch.py) : `ThermostatOverSwitch.incremente_energy`                                                                                                                                                                                                                                                                                               | Formule du montant independante du nombre de rappels                                                                          |
| S-07   | [test_cycle_scheduler.py](../../tests/test_cycle_scheduler.py) : aides `make_underlying`, `make_thermostat`, suites `TestCycleSchedulerLifecycle`, `TestMasterCycleEnd`                                                                                                                                                                                                                                                                                                                                                                                     | Exemples lus ; pas de demonstration du premier refus reentrant par ces seuls tests                                            |
| S-08   | [test_power.py](../../tests/test_power.py) : `test_power_management_hvac_on`, `test_multi_underlying_turn_on_checks_states_not_known_as_heating`, `test_multi_underlying_active_and_stopped_relays_are_counted_individually`, `test_multi_underlying_maintenance_preserves_reservation_for_next_relay_check`, `test_mono_underlying_turn_on_keeps_existing_power_check`                                                                                                                                                                                     | Bases de puissance/reprise ; doubles de tests susceptibles de masquer le chemin reel                                          |
| S-09   | [Rapport #2206](issue-2206-review.md), [specification #2219/#2223](issue-2219-2223-specification.md)                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Signalement et conventions documentaires ; les nombres de logs et faits distants restent attribues au rapport                 |
| S-10   | [Conception #2206 0.2](issue-2206-design.md), sections 2 a 10, deux langues                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Option A/B, six fonctions + auxiliaire, limites des courses et couverture future ; lecture integrale, pas validation executee |
| S-11   | [thermostat_prop.py](../../custom_components/versatile_thermostat/thermostat_prop.py) : `update_states` ; [thermostat_switch.py](../../custom_components/versatile_thermostat/thermostat_switch.py) : `async_added_to_hass` ; [feature_central_power_manager.py](../../custom_components/versatile_thermostat/feature_central_power_manager.py) : `calculate_shedding`                                                                                                                                                                                      | Delegation de propagation, controle periodique maintenu et sortie centrale suivie de propagation forcee ; lecture statique    |

**Confirmation explicite, conditionnelle :** meme perimetre A que la conception 0.2 ; exigences et AC de cette 0.2 couverts par ses responsabilites et verifications futures ; aucune contradiction fonctionnelle bloquante identifiee dans ce perimetre ; solution realisable et testable au niveau statique. **Ni correctif, ni couverture executee, ni accord utilisateur final.** La reduction ne couvre pas toutes les ambitions du rapport ou de la 0.1. D-01 et les preuves futures restent ouverts ; aucun test applicatif, environnement HA, mesure physique ou export complet inspecte. Seuls coherence documentaire, liens et equivalence structurelle FR/EN sont controles dans cette phase ; aucune autorisation de developper n'en decoule.

## EN - English Version

### 1. Title and Metadata

| Field                       | Value                                                                                                                                                                                                                  |
| --------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Name                        | Power refusal without cycle bursts or multiple timers                                                                                                                                                                  |
| Version                     | 0.2                                                                                                                                                                                                                    |
| Status                      | Convergence cycle 2 with design 0.2 option A; conditional proposal, final user scope approval required; static analysis only                                                                                           |
| Date                        | 2026-11-16                                                                                                                                                                                                             |
| Owner                       | Versatile Thermostat project; maintainer arbitration                                                                                                                                                                   |
| Authorization for this turn | SPECIFICATION + DESIGN authorized; this intervention limited to this bilingual specification; review/design preserved, no code                                                                                         |
| Guiding need                | Find the smallest root cause and smallest, lowest-risk solution to avoid regressions in this sensitive part of the code.                                                                                               |
| Sources                     | [Preserved user report](issue-2206-review.md), [design 0.2](issue-2206-design.md), [public issue #2206](https://github.com/jmcollin78/versatile_thermostat/issues/2206), local sources S-01 through S-11 in section 10 |
| Convention                  | Bilingual functional structure informed by the [joint #2219/#2223 specification](issue-2219-2223-specification.md), without adopting its authorizations or choices                                                     |

The report is an input that shall not be changed during this phase. The issue link provides context; its contents and attachments were not consulted directly again for this specification. The requirements below describe a target, not an existing or validated fix. The review, specification 0.1 and design 0.2 were read in full for this cycle.

**0.2 changes:** identifiers retained; FR-006/007/008/009/011 and related criteria bounded to real refusal, ordinary processing and serialized recovery; clean abandonment while already shedding made explicit; general hardening removed from the recommended batch. Reduction against 0.1 and the report, including P1 deferral, remains a proposal for approval, not an established user decision.

### 2. Context and Objectives

A refusal is normal when measured power of 7,600 plus startup power of 3,500 exceeds the 11,000 limit. The problem is the reaction to that refusal: it can immediately restart the control that just requested ON, multiply cycles and leave multiple end-of-cycle callbacks. Bursts can then amplify the energy counter and notifications, without evidence of incorrect physical heating.

**Facts reread in local code:**

- `UnderlyingSwitch.turn_on()` forces a state update after every refusal, even when shedding was already active (S-01).
- The first shedding transition cancels the cycle and requests OFF for all underlyings; the `power` preset lowers the target but does not mean HVAC OFF (S-02/S-03).
- State-change flags remain true until heating control returns; setters retain an already true change flag (S-03).
- TPI control can call `start_cycle(force=True)` again; the running-cycle guard only retains the non-forced path. Timers are installed after awaiting `turn_on()` (S-04/S-05).
- A cycle end calls `incremente_energy()` and restarts the cycle; the formula uses the algorithm's raw duty ratio (S-05/S-06).

**Falsifiable local hypothesis H-01:** forced recalculation after refusal sustains unnecessary reentrancy; nested calls resuming after cancellations can install multiple timers, some losing their cancellation references. Inspection supports this mechanism, but neither reproduction nor the number of surviving timers is established. Even one nested restart may suffice: suppressing only repetitions after the first refusal does not prove a fix.

**P0 objective:** address this trigger close to refusal: immediately propagate state without positively restarting heating from refusal, then abandon the refused attempt before any next ON command or rearming. Retain first OFF, reconciliation, stable idempotence and legitimate recovery. Already-shedding cleanup shall also request OFF for relays belonging to the still-current cycle: dropping timers alone could leave a relay ON without scheduled shutdown.

**Proposed A scope:** native TPI `over_switch`, single/multi, virtual/inverted; first real and subsequent refusals; coherent or inconsistent effective state; effective OFF encountered during awaits of an attempt that actually returns refusal; serialized recovery and positive changes. Start with at most one referenced timer set and no prior orphans; measure after bounded processing completes. Zero scheduler timers after abandonment is expected until the next existing periodic control or genuine central transition. Periodic registrations are not removed.

**Certification boundary:** A guarantees neither positive replacement during a suspended operation, reentrant hooks, nested double cancellation, a callback dispatched before cancellation, suspended removal nor successful ON crossing OFF. These races remain possible; their existence is not denied. OFF encountered on the refusal path remains mandatory: this boundary does not allow its continuation to send ON or reinstall timers.

**Suitability and minimality:** A addresses both the faulty reaction and the continuation ignoring refusal. Propagation alone, tick-only handling or an "already shedding" guard cannot satisfy the inspected cases. The design's six functions and one helper are proportionate to these two local causes; this is neither proof of an absolute minimum nor measured lower risk. General-hardening option B is not recommended for this batch.

**Proposed reduction against the report and 0.1:** defer energy amounts based on applied heating to independent P1 and remove universal concurrency guarantees. P0 shall remove refusal-originated bursts, not ensure every credit's physical accuracy or fix every scheduler race. Clean abandonment while already shedding, with possible shutdown and waiting for existing control, is a visible change requiring explicit approval together with exclusions (D-01).

### 3. Actors and Use Cases

| Case / actor                            | Trigger and nominal flow                                                              | Expected outcome                                                                                                       |
| --------------------------------------- | ------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------- |
| UC-01 / Regulation and power management | First ON request refused; enter shedding and propagate effective state                | Shedding OFF requests retained, `power` preset applied when applicable, control settles without competing timers       |
| UC-02 / Regulation                      | Further refusal with no new data or command during the same shedding episode          | Stable state without a new transition; clean only the still-current cycle if necessary, then abandon without a cascade |
| UC-03 / Central power management        | New measurement allows a genuine exit from shedding                                   | Requested state restored under existing rules; recovery possible without restarting HA                                 |
| UC-04 / User or protection              | Manual/central OFF or inhibition becomes effective during an actually refused attempt | Normal OFF retained; this attempt issues no further ON or timer rearming; other races explicitly excluded              |
| UC-05 / Auto TPI and observers          | Natural end or ordinary interruption, without hook reentrancy                         | Ordinary notifications/credits retained, no refusal-originated burst; already emitted hooks not retracted              |
| UC-06 / Maintainer                      | Compare evidence, this specification and design 0.2                                   | A conditionally recommended; reduction, residual risks and final approval visible before any development               |

### 4. Functional Requirements

All requirements in this section are **P0**. P1 is an uncommitted future enhancement described in section 9.

Requirements apply within section 2 A scope. They do not establish a universal concurrency contract; FR-007 explicitly retains OFF during real refusal.

| ID     | Requirement                                                                                                                                                                                                                                                                                                                                                                                          |
| ------ | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| FR-001 | The system shall retain instantaneous power checks and refuse ON whenever the existing check refuses it, without replacing startup power with a TPI average.                                                                                                                                                                                                                                         |
| FR-002 | On the first refusal triggering shedding, the system shall retain collective OFF requests and immediately propagate effective state under existing priorities, without awaiting an external measurement or positively calling heating back from refusal; an effective stop shall retain normal processing.                                                                                           |
| FR-003 | The system shall complete the first refusal without a cascade or orphan timer: once associated processing returns, no tick/end timer of the abandoned attempt shall remain active and no new cycle shall be started solely by this refusal.                                                                                                                                                          |
| FR-004 | The system shall make subsequent identical refusals stable: no new shedding transition or positive restart solely from refusal; if a cycle is still current, its bounded cleanup shall retain collective OFF before abandonment without adding a timer.                                                                                                                                              |
| FR-005 | The system shall reconcile already active shedding with an inconsistent effective state, rather than skipping a necessary update merely because shedding is already reported; reconciliation shall satisfy FR-002/FR-003.                                                                                                                                                                            |
| FR-006 | The system shall retain existing periodic controls and central exit to recover after abandonment and process serialized target, preset or mode changes using current data, without HA restart or a new retry mechanism; retaining a suspended positive replacement is not guaranteed by this batch.                                                                                                  |
| FR-007 | The system shall retain existing priorities and the normal OFF path when OFF becomes effective during an attempt that is actually refused; that attempt's continuation shall issue no next ON or rearm its timers.                                                                                                                                                                                   |
| FR-008 | The system shall abandon the entire explicitly refused attempt's continuation before further ON commands, tick/end rearming and startup power notification; local cleanup shall not cancel an identified replacement or reenter cancellation already in progress. Cleanup failure shall not permit startup continuation. Ordinary not-yet-dispatched timers shall remain referenced and cancellable. |
| FR-009 | The system shall retain one notification per natural end or eligible ordinary interruption and one credit call per eligible complete cycle; refusal or its cancellation shall add no credit or simulate a complete end. Uniqueness under nested double cancellation is not a requirement of this batch.                                                                                              |
| FR-010 | The system shall retain these guarantees for single- and multi-underlying `over_switch` configurations, including virtual commands and logical inversion, without changing existing power allocation or minimum durations.                                                                                                                                                                           |
| FR-011 | The system shall retain legitimate diagnostics and hooks, including those emitted before refusal, without a self-sustaining burst attributable to refusal; hiding the sensor or disabling callbacks shall not satisfy this outcome. No universal ordering or cardinality for suspended hooks is guaranteed.                                                                                          |
| FR-012 | The system shall support bounded validation of the first real refusal and subsequent transitions, reusing existing tests; a future fix shall be rejected if only idempotence of already handled refusals or reduced logging is demonstrated.                                                                                                                                                         |

### 5. Business Rules

| ID     | Rule                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| ------ | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| BR-001 | The system shall retain the existing strict budget comparison, including reservations. Without reservations, 7,600 + 3,500 > 11,000 and 7,500 + 3,500 = 11,000 shall be refused; 7,000 + 3,500 < 11,000 satisfies this check but does not override other constraints.                                                                                                                                                                   |
| BR-002 | The system shall treat entry into shedding as a single transition: collective OFF requests retained, one entry event and the `power` preset/associated target when state rules allow. With HEAT and no other constraint, HEAT remains HEAT; the `power` preset does not forbid every subsequent TPI request.                                                                                                                            |
| BR-003 | The system shall distinguish an already coherent refusal from reconciliation still required. Internal flags still marked changed shall not, by themselves, turn an identical effective state into a new business transition.                                                                                                                                                                                                            |
| BR-004 | The system shall retain at most one schedule per thermostat after settling: normal partial cycle, at most one tick and one end; normal 0% or 100% cycle, at most one end and no tick. After refused abandonment, zero scheduler timers is expected even with positive `power` demand until the next existing control; no permanent abandonment of regulation.                                                                           |
| BR-005 | The system shall distinguish switching to `power`, genuine shedding exit and effective stop. Repeated refusal is not a new order; a serialized legitimate measurement or command shall not be discarded as a duplicate. Recovery shall be reevaluated using current data, without automatic ON while OFF or protection remains; no immediate recovery from refusal is required.                                                         |
| BR-006 | The system shall retain existing effective-state priority: inhibition, central stop, safety, window and other applicable rules shall not be defeated by the refusal fix. No hierarchy change is requested; `power` shall not override effective HVAC OFF.                                                                                                                                                                               |
| BR-007 | The system shall count a natural end once and retain the callback for an eligible ordinary interruption, with the current > 1 s threshold unchanged. Already-shedding abandonment can produce this interruption, not a new energy credit. Already emitted start/receipt hooks shall not be retracted; startup power notification shall not follow refusal. No new prorating policy or uniqueness under nested cancellation is required. |
| BR-008 | The system shall retain per-underlying checks and reservations. One relay's activity shall not imply permission for a different stopped relay or one with an unknown state; internal ON intent shall not serve as proof of observed heating.                                                                                                                                                                                            |
| BR-009 | The system shall retain the current energy formula in the minimal batch; unique credits shall not be represented as corrected amounts. Raw 2%, 300 s, minimum ON 10 s and zero scheduled heating remain a distinct P1 defect.                                                                                                                                                                                                           |

### 6. Functional Constraints

- **Compatibility:** no new configuration, migration, public API, dependency or mandatory plugin adaptation. Restrict no-positive-control propagation to native TPI; preserve other handlers by default. Check shared explicit gate-refusal effects and keep historical no-explicit-result returns and errors distinct from power refusal. Retain legitimate Auto TPI hooks and valve branches.
- **Availability:** no refusal loop or permanent regulation blockage within A scope; retain serialized commands and OFF on real refusal. Recovery may await existing periodic control every `cycle_min` or genuine central exit; no retry, deferred task, global synchronization or general redesign requested. No established maximum physical delay or numerical CPU budget.
- **Functional safety:** retain refusals and protections without disabling shedding or bypassing command gates. Simulated OFF issuance is observable but does not certify physical shutdown. Linky apparent readings and configured power are not electrical certification.
- **User experience:** no HA restart required to leave the corrected scenario; preset and target reflect effective decisions. No claim is made to repair orphaned timers already accumulated before an update in place.
- **Privacy:** use fictitious identifiers in examples; do not copy a complete configuration or Linky identifier. No additional verified regulatory constraint.
- **Known residual risks:** suspended positive replacement, reentrant hooks, double cancellation, already dispatched callback, suspended removal and concurrent successful ON remain unhardened. They can lose a decision or produce late/duplicate effects; A is not a general priority certificate. An error/gate may prevent physical OFF without permitting bypass. These limits require D-01.
- **Current phase:** SPEC + DESIGN authorized in cycle 2; only this Markdown changed here. Review/design preserved; no code, configuration, dependency, environment or HA-state change, no functional test execution or subagent. Design 0.2 exists and informs conditional convergence, not development authorization.

### 7. Acceptance Criteria

**Status: all scenarios are proposed, not executed.** Clocks, services and states shall be simulated after separate authorization. Distinguish each registered callback, cancellation and those active after bounded processing returns; start without prior orphans. Count scheduler timers only, excluding keep-alive/periodic control, whose registration shall remain present. Except OFF during refusal in AC-006, transitions are serialized and hooks do not reenter control; section 2 exclusions do not become test guarantees.

The mandatory discriminating scenario is the real scheduler -> `UnderlyingSwitch.turn_on()` -> power management -> state propagation path with demand remaining positive under `power`: before correction it can call TPI control again; the target shall neither call it back positively nor arm the refused attempt. An artificial single-nested-restart probe may document H-01 but is not a product-hardening criterion against arbitrary reentrancy. A guard failing before runaway bounds the test, not the product. One active unreferenced timer after the first real refusal falsifies A and requires revisiting this path before any expansion.

| ID     | Bounded setup                                                                                                                                                                                                                                  | Expected observable outcomes and traceability                                                                                                                                                                                                                                                                                                                                                       |
| ------ | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| AC-001 | Single-relay instantaneous check, no reservation: 7,600/3,500/11,000, then equality 7,500/3,500/11,000, then budget 7,000/3,500/11,000                                                                                                         | Two refusals followed by a favorable power check; no ON on refusal, no substituted TPI average. FR-001; BR-001.                                                                                                                                                                                                                                                                                     |
| AC-002 | First real partial then 100% refusal, shedding inactive, HEAT, temperature 11.9, `power` 13, cycle 300 s, demand remaining positive; real ON/manager/states/TPI/scheduler, mocked services and distinct callbacks; sticky-parent-flags variant | Initial collective OFF/cancellation retained without second collective cleanup from this attempt; one entry event, HEAT/`power`/13 when applicable; no positive callback from refusal, **zero active tick/end for this attempt after return**, no orphan, immediate credit or post-refusal startup power hook. FR-002/003/008/012; BR-002/003/004/007.                                              |
| AC-003 | After AC-002, three successive non-nested refused ON attempts, unchanged budget/requests; allow existing periodic control to trigger at least one attempt                                                                                      | No new `power` entry, cascade or positive restart from refusal; zero attempt timers after each return, no new credit; periodic registration retained. FR-004/006/011; BR-003/004/005.                                                                                                                                                                                                               |
| AC-004 | Already shedding/inconsistent: non-`power` preset or outdated target; single/two relays, including one already ON and another refused; same already-coherent variant                                                                           | Reconcile to `power`/13 if necessary without overriding priority OFF; clean still-current cycle with collective OFF request/cancellation, no new credit/`power` entry, zero abandoned timers. Local cleanup check: no second cancellation if completed, no reentry if underway, no cleanup of an identified replacement; do not infer global replacement integrity. FR-004/005/008; BR-002/003/004. |
| AC-005 | After abandonment, favorable budget; periodic-control variant with positive `power` demand, then genuine central exit with retained `comfort` intent; serialized processing, two complete 300 s cycles after recovery                          | Recovery possible through existing controls without retry or HA restart; exit/intent restored under existing rules; at most one referenced set in each normal cycle. No positive-recovery commitment during a concurrent await. FR-006/011; BR-004/005.                                                                                                                                             |
| AC-006 | Suspend an attempt that will actually return refusal during its awaits; make manual OFF effective, then central-stop/inhibition variants; let processing finish, then improve budget while OFF remains                                         | Normal OFF path and gates retained, effective OFF state; no next ON, tick/end rearming or startup power hook from refused attempt; no credit added by refusal/cancellation or recovery while OFF remains. No certification of reentrant double cancellation or successful ON crossing OFF. FR-007/008; BR-005/006/007.                                                                              |
| AC-007 | After refusal completes, change target/preset/mode; sequentially apply then release window-stop or safety-imposed OFF                                                                                                                          | Process current decisions, not discarded as identical refusal; retain priorities/reevaluate recovery. No latest-positive-command-wins requirement during suspended replacement. FR-006/007; BR-005/006.                                                                                                                                                                                             |
| AC-008 | Single then multi: refusal on partial/100% demand, including active and stopped/unknown relays, delayed observation; at least one candidate ON after refused relay; separate normal 0% case without artificial ON                              | No next relay ON from refused attempt, no marking of accepted heating on refusal, collective OFF retained; budget/reservations/minimums unchanged; zero timers after abandonment. Normal cycles: at most one tick/master for partial, one master without tick at 0%/100%. FR-001/003/008/010; BR-001/004/008.                                                                                       |
| AC-009 | Capture real AC-002/005 callbacks, check handles cancelled before dispatch then advance time through two stable complete 300 s cycles after recovery                                                                                           | Two natural ends/two credits for those two cycles, no burst; no effects from ordinary cancelled not-yet-dispatched timers, every active timer referenced/cancellable. Do not inject a previously dispatched old callback as an A criterion. Multiple normal publications allowed. FR-008/009/011; BR-007/009.                                                                                       |
| AC-010 | Ordinary non-nested variants: interruption after 30 s, immediate frozen-time cancellation, OFF then former not-yet-dispatched deadline; cleanup-error-after-refusal variant                                                                    | At 30 s one interruption callback, no new credit; with frozen time no callback required by > 1 s; after OFF no restart/credit from cancelled timers. Cleanup error shall not be followed by next ON or attempt rearming; do not certify physical OFF on error. FR-007/008/009; BR-007.                                                                                                              |
| AC-011 | Single-relay refusal/recovery with virtual commands as reported, then an inverted relay; constant budget during refusal, sufficient budget at recovery                                                                                         | Same invariants as AC-002/005, commands in the correct logical direction; no service-contract or gate change. FR-010; BR-008.                                                                                                                                                                                                                                                                       |
| AC-012 | Raw demand 0.02, 3,500 W, 300 s, minimum ON 10 s; observe two normal deadlines without a new command                                                                                                                                           | Zero scheduled heating; no repeated credit at one deadline. About 5.833 Wh per cycle remains possible with the current formula and is **not** evidence of P0 failure. Do not require zero Wh in this batch; separate P1 follow-up. FR-009; BR-009.                                                                                                                                                  |
| AC-013 | Compare AC-002/003/005/009, count transitions/publications and ordinary hooks without reentrancy; distinguish pre-ON hooks from post-startup power notification                                                                                | No unchanged `power` transitions or self-sustaining burst; legitimate/already emitted hooks retained, no post-refusal startup power hook. No universal suspended-hook ordering/cardinality requirement. Fully mocked ON or propagation does not validate real path. FR-011/012; BR-002/003/007.                                                                                                     |

**Expected reuse, without creating tests in this phase:**

- S-07: extend `make_underlying`/`make_thermostat` helpers and `TestCycleSchedulerLifecycle`/`TestMasterCycleEnd` suites to count distinct callbacks; inspected tests often use one shared mock cancellation reference, which cannot identify orphans.
- S-08: build on `test_power_management_hvac_on` for preset/recovery while keeping the real `turn_on()` for reproduction. Reuse per-relay power and uncertain-observation cases, without treating their expectations about `force_changed()` as a functional contract to preserve.
- Proportional regressions: existing scheduler/tick, valve branches, explicit gate refusal, `None` returns and service errors without reclassification as power refusal; states, inhibition, multi-relay, virtual/inverted, Auto TPI and ordinary hooks. Shared cases do not require new atomicity guarantees.
- Reuse existing frozen clocks and simulated services; add no framework, HA environment or physical campaign. If the design changes shared code beyond the target path, extend and approve the regression list.

### 8. Out-of-Scope Functions

- **Deferred P1:** energy estimation based on applied heating, interruption prorating and defining actual heating time. Removing bursts is mandatory in P0; correcting the amount per cycle is not.
- General scheduler/cancellation/removal redesign, generation propagated to all callbacks/hooks, global lock, coalescing or new retry: not recommended for A; no established need from refusal alone.
- Latest-positive-decision guarantees during suspended replacement, uniqueness under nested double cancellation/reentrant hooks, neutralization of already dispatched callbacks, suspended removal and successful ON/OFF atomicity: explicitly removed from A certification, not declared nonexistent or harmless. Hardening requires separate scope or B arbitration.
- Automatic repair of timers accumulated before delivery, global reload cleanup and HA restoration changes: no promise without separate reproduction. Cancelling timers created by the P0 scenario remains mandatory.
- Historical-statistics correction, reported restoration jump, `total_energy_unit=W` label, general VA/W conversion, threshold, TPI coefficient or priority changes: distinct causes/scopes or insufficient evidence.
- Generally disabling heating under `power`, the sensor or callbacks: contrary to objectives, not an acceptable fix.
- Implementation not authorized. SPEC + DESIGN authorized in cycle 2; this intervention changes only the specification, neither review nor design.

### 9. Proposed Future Enhancements and Alternatives

| Option                                            | Functional assessment and proposed decision                                                                                                                                                                                                                        |
| ------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| A-01 - Design 0.2 option A                        | Conditional recommendation: propagation without positive callback, full abandonment on explicit refusal, bounded OFF cleanup of still-current cycle and existing recovery. Smallest justified surface among documented options; D-01 and future evidence required. |
| A-02 - Ignore only refusals already in shedding   | Insufficient without AC-002/004: the first refusal can still nest a cycle and leave two timer sets; an inconsistent state may remain unreconciled. A simple "already_overpowering" check shall not be presented as a validated solution.                           |
| A-03 - Additional local protection                | Only if the first real refusal falsifies A; revisit the responsible path first. Do not silently expand to excluded races to make tests pass.                                                                                                                       |
| A-04 - Option B, general hardening                | Explicitly not recommended for this batch. If broad 0.1 guarantees remain required, A is insufficient: human arbitration before expanded design. Wider generations/hooks/cancellation increase surface; reentrant lock may deadlock.                               |
| A-05 - Only fix energy or hide logs               | Rejected for P0: addresses neither the trigger nor timers/callbacks.                                                                                                                                                                                               |
| P1 - Energy basis consistent with applied heating | Possible independent work: 0.02 x 300 = 6 s, below the 10 s minimum, so scheduled heating is zero while 3,500 x 0.02 x 5 / 60 = 5.833 Wh. First define the measurement contract, interruptions and multi-relay effects; no zero-Wh requirement adopted in P0.      |

### 10. Assumptions, Open Questions and Traceability

**Retained assumptions, not results:** H-01 remains the main plausible mechanism; H-02 has static support from A, not runtime proof. H-03 bounds certification to serialized processing except OFF on an actually refused attempt, without reentrant hooks or prior orphans. No new measurement/command defines identical refusal; delayed observation does not prove heating. No implementation authorized.

| ID   | Decision / uncertainty                                                                                                                                    | Blocking scope                                                                                                                                           |
| ---- | --------------------------------------------------------------------------------------------------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------- |
| D-01 | Approve A reduced against BOTH report and 0.1: P1 amount, concurrency exclusions and clean already-shedding abandonment with possible OFF/slower recovery | Final user approval required through principal; proposed, not granted. If reduction rejected, human arbitration on wider scope, no automatic switch to B |
| Q-01 | Reproduce H-01 within bounds; count timers after the first nested call and after the first real refusal                                                   | Blocks a demonstrated-cause conclusion and fix validation, not these criteria                                                                            |
| Q-02 | Does A suffice for first partial/100% refusal, parent flags, already-active multi-relay cleanup and OFF on real refusal?                                  | Coherent static argument in design 0.2; AC-002/004/006/008 evidence still required. Failure requires revisiting this path, not presuming B necessary     |
| Q-03 | Do full exports contain another burst trigger or an independent restoration jump?                                                                         | Not blocking for this conditional P0; blocks promising to resolve the whole report                                                                       |
| Q-04 | Confirm at implementation that gate refusal, no-boolean returns, errors and ordinary hooks retain contracts; external plugins unaudited                   | Surface/limits identified; proportional future coverage mandatory, no universal promise or development authorization                                     |

**Convergence and targeted documentary corrections for the principal:** design-proposed reductions of FR-006/007/008/009/011 and AC-005/006/007/009/010/013 are incorporated here; FR-003/004, BR-004 and AC-002/003/004 make zero timers and already-active OFF explicit. No blocking functional difference identified against **bounded option A**, not against withdrawn broad guarantees. Preserved design sections 1/10 retain historical specification 0.1, "design only" authorization and "not applied" reduction statements: its next revision should reference this 0.2, SPEC + DESIGN authorization and conditional coverage without erasing history or closing D-01. These are residual documentary differences, not permission to change that design document here.

**Design traceability, not an implementation requirement:** A covers six existing functions (`UnderlyingSwitch.turn_on`, both `update_states`, `_tick`, `_start_cycle_switch`, `start_cycle`) and one cleanup helper across four files. `_states` identity remains a local refusal-time epoch indicator to avoid cleaning a replacement; neither universal protection nor a generation to propagate through timers/hooks. This specification requires no redesign of `_cancel_cycle_impl`, `_init_cycle`, `_on_master_cycle_end`, `shutdown` or hook emitters.

**Sources and readings:** the three input documents were read in full this cycle. Controlling paths S-01/02/03/04/05/11 were reread locally; S-03 for propagation/OFF without renewed full priority audit. S-06/07/08 and S-09 conventions remain 0.1 reading references, not tests or checks fully repeated here.

| Source | File and verified symbols                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | Contribution / limits                                                                                             |
| ------ | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | ----------------------------------------------------------------------------------------------------------------- |
| S-01   | [underlyings.py](../../custom_components/versatile_thermostat/underlyings.py): `UnderlyingEntity.check_overpowering`, `UnderlyingSwitch.turn_on`, `turn_off`                                                                                                                                                                                                                                                                                                                                                                                           | Refusal, forced recalculation, commands and gates; static inspection                                              |
| S-02   | [feature_power_manager.py](../../custom_components/versatile_thermostat/feature_power_manager.py): `check_power_available`, `calculate_underlying_startup_power`, `set_overpowering`                                                                                                                                                                                                                                                                                                                                                                   | Strict budget, per-relay marginal power, idempotent transition and collective OFF                                 |
| S-03   | [base_thermostat.py](../../custom_components/versatile_thermostat/base_thermostat.py): `update_states`, `async_control_heating`, `async_underlying_entity_turn_off`; [state_manager.py](../../custom_components/versatile_thermostat/state_manager.py): `calculate_current_state`, `calculate_current_hvac_mode`, `calculate_current_preset`, `calculate_current_target_temperature`, `update_current_temp_from_requested`; [vtherm_state.py](../../custom_components/versatile_thermostat/vtherm_state.py): setters, `force_changed`, `reset_changed` | Propagation, priorities and flags; no full audit of every protection manager                                      |
| S-04   | [prop_handler_tpi.py](../../custom_components/versatile_thermostat/prop_handler_tpi.py): `TPIHandler.control_heating`                                                                                                                                                                                                                                                                                                                                                                                                                                  | Scheduler handoff and OFF path                                                                                    |
| S-05   | [cycle_scheduler.py](../../custom_components/versatile_thermostat/cycle_scheduler.py): `start_cycle`, `_start_cycle_switch`, `_tick`, `_on_master_cycle_end`, `_cancel_cycle_impl`, `shutdown`                                                                                                                                                                                                                                                                                                                                                         | Await/timer ordering, notifications and credit; behavior not executed                                             |
| S-06   | [feature_power_manager.py](../../custom_components/versatile_thermostat/feature_power_manager.py): `mean_cycle_power`; [thermostat_switch.py](../../custom_components/versatile_thermostat/thermostat_switch.py): `ThermostatOverSwitch.incremente_energy`                                                                                                                                                                                                                                                                                             | Amount formula independent of callback count                                                                      |
| S-07   | [test_cycle_scheduler.py](../../tests/test_cycle_scheduler.py): `make_underlying`, `make_thermostat` helpers, `TestCycleSchedulerLifecycle`, `TestMasterCycleEnd` suites                                                                                                                                                                                                                                                                                                                                                                               | Inspected examples; these tests alone do not demonstrate first-refusal reentrancy                                 |
| S-08   | [test_power.py](../../tests/test_power.py): `test_power_management_hvac_on`, `test_multi_underlying_turn_on_checks_states_not_known_as_heating`, `test_multi_underlying_active_and_stopped_relays_are_counted_individually`, `test_multi_underlying_maintenance_preserves_reservation_for_next_relay_check`, `test_mono_underlying_turn_on_keeps_existing_power_check`                                                                                                                                                                                 | Power/recovery foundations; test doubles can hide the real path                                                   |
| S-09   | [Report #2206](issue-2206-review.md), [specification #2219/#2223](issue-2219-2223-specification.md)                                                                                                                                                                                                                                                                                                                                                                                                                                                    | Report and documentary conventions; log counts and remote facts remain attributed to the report                   |
| S-10   | [Design #2206 0.2](issue-2206-design.md), sections 2 through 10, both languages                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | A/B, six functions + helper, race boundaries/future coverage; full reading, not executed validation               |
| S-11   | [thermostat_prop.py](../../custom_components/versatile_thermostat/thermostat_prop.py): `update_states`; [thermostat_switch.py](../../custom_components/versatile_thermostat/thermostat_switch.py): `async_added_to_hass`; [feature_central_power_manager.py](../../custom_components/versatile_thermostat/feature_central_power_manager.py): `calculate_shedding`                                                                                                                                                                                      | Propagation delegation, retained periodic control and central exit followed by forced propagation; static reading |

**Explicit conditional confirmation:** same A scope as design 0.2; this 0.2 requirements/AC covered by its responsibilities and future checks; no blocking functional contradiction identified within that scope; solution statically feasible and testable. **No fix, executed coverage or final user approval.** Reduction does not cover every report/0.1 ambition. D-01 and future evidence remain open; no application tests, HA environment, physical measurements or full exports inspected. Only documentary consistency, links and FR/EN structural equivalence are checked in this phase; no development authorization follows.